[
  {
    "content": "# Application Guideline and Service Manual",
    "metadata": {
      "H1": "Application Guideline and Service Manual",
      "section_path": "Application Guideline and Service Manual"
    }
  },
  {
    "content": "# TABLE OF CONTENTS  \n|                                                               | PAGE  |                                                              | PAGE         |\n|---------------------------------------------------------------|-------|--------------------------------------------------------------|--------------|\n| UNIT IDENTIFICATION . . . . .                                 | 2     | REFRIGERATION SYSTEM REPAIR . . . . .                        | 32-34        |\n| SAFETY CONSIDERATIONS . . . . .                               | 3     | Leak Detection . . . . .                                     | 32           |\n| INTRODUCTION . . . . .                                        | 3     | Coil Removal . . . . .                                       | 32           |\n| INSTALLATION GUIDELINE . . . . .                              | 3     | Aluminum Coil Removal . . . . .                              | 33           |\n| ACCESSORIES AND DESCRIPTIONS . . . . .                        | 4-5   | Compressor Removal and Replacement . . . . .                 | 34           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "| LOW-AMBIENT GUIDELINE . . . . .                               | 6     | System Clean-Up After Burnout . . . . .                      | 34           |\n| LONG LINE GUIDELINE . . . . .                                 | 7     | Evacuation . . . . .                                         | 34           |\n| CABINET ASSEMBLY & COMPONENTS . . . . .                       | 7-10  | CHECK CHARGE . . . . .                                       | 35           |\n| ELECTRICAL . . . . .                                          | 11-13 | TROUBLESHOOTING WITH SUPERHEAT . . . . .                     | 36           |\n| Aluminum Wire . . . . .                                       | 11    | <b>SINGLE-STAGE COMMUNICATION . . . . .</b>                  | <b>46-49</b> |\n| Contactor . . . . .                                           | 11    | <b>TWO-STAGE 25HNB / 24ANB . . . . .</b>                     | <b>51-57</b> |\n| Capacitor . . . . .                                           | 11    | APPLICATION GUIDELINES . . . . .                             | 51           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "| Cycle Protector . . . . .                                     | 12    | MODEL PLUG . . . . .                                         | 51           |\n| Crankcase Heater . . . . .                                    | 12    | Airflow Selections For 24ANB7 / 25HNB6 / 24ANB1 /25HNB9      |              |\n| Time-Delay Relay . . . . .                                    | 13    | Using Non-Communicating (Non-infinity) Thermostats . . . . . | 52           |\n| PRESSURE SWITCHES . . . . .                                   | 13    | Airflow Selection For FV4 Fan Coils For 24ANB1, 24ANB7,      |              |\n| DEFROST THERMOSTAT . . . . .                                  | 14    | 25HNB6, 25HNB9 Using Non-Communicating (non-Infinity)        |              |\n| DEFROST CONTROL BOARD . . . . .                               | 14    | Thermostats . . . . .                                        | 52           |\n| OUTDOOR FAN MOTORS . . . . .                                  | 19    | GENERAL INFORMATION . . . . .                                | 52           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "| COPELAND SCROLL COMPRESSOR . . . . .                          | 19    | CHECK CHARGE . . . . .                                       | 53           |\n| LG SCROLL COMPRESSOR . . . . .                                | 20    | SYSTEM FUNCTION AND                                          |              |\n| COMPRESSOR TROUBLESHOOTING . . . . .                          | 21-23 | SEQUENCE OF OPERATION . . . . .                              | 54           |\n| Compressor Failures . . . . .                                 | 21    | TROUBLESHOOTING . . . . .                                    | 57           |\n| Mechanical Failures . . . . .                                 | 21    | <b>TWO STAGE NON-COMMUNICATING</b>                           |              |\n| Noisy Compressor . . . . .                                    | 22    | <b>24ACB7 / CA17 25HCB6 / CH17 . . . . .</b>                 | <b>61-63</b> |\n| Electrical Failures . . . . .                                 | 23    | Operating Ambient . . . . .                                  | 61           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "| REFRIGERATION SYSTEM . . . . .                                | 24-30 | Airflow Selections (ECM Furnaces) . . . . .                  | 61           |\n| Refrigerant . . . . .                                         | 24    | Airflow Selection for Variable Speed Furnaces                |              |\n| Servicing Systems on Roofs With Synthetic Materials . . . . . | 24    | (non-communicating) . . . . .                                | 61           |\n| Brazing . . . . .                                             | 25    | Airflow Selection for FV4C Fan Coils                         |              |\n| Aluminum Brazing . . . . .                                    | 25    | (non-communicating) . . . . .                                | 61           |\n| Service Valves and Pump down . . . . .                        | 25    | Airflow Selection for FZ4A Fan Coils                         |              |\n| Liquid Line Filter Drier . . . . .                            | 28    | (non-communicating) . . . . .                                | 61           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "| Suction Line Filter Drier . . . . .                           | 28    | SYSTEM FUNCTION AND                                          |              |\n| Accumulator . . . . .                                         | 29    | SEQUENCE OF OPERATION . . . . .                              | 62           |\n| Thermostatic Expansion Valve (TXV) . . . . .                  | 30    | CHECK CHARGE . . . . .                                       | 63           |\n| MAKE PIPING CONNECTIONS . . . . .                             | 31    | CARE AND MAINTENANCE . . . . .                               | 64           |\n|                                                               |       | PURON QUICK REFERENCE GUIDE . . . . .                        | 65           |\n|                                                               |       | AC TROUBLESHOOTING CHART . . . . .                           | 66           |\n|                                                               |       | HP TROUBLESHOOTING CHART - HEATING CYCLE . . . . .           | 67           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "|                                                               |       | HP TROUBLESHOOTING CHART - COOLING CYCLE . . . . .           | 68           |\n|                                                               |       | INDEX OF TABLES . . . . .                                    | 69           |",
    "metadata": {
      "section_path": ""
    }
  },
  {
    "content": "## UNIT IDENTIFICATION  \nTroubleshooting Charts for Air Conditioners and Heat Pumps are provided in the appendix at back of this manual. They enable the service technician to use a systematic approach to locating the cause of a problem and correcting system malfunctions.  \nThis section explains how to obtain the model and serial number from unit rating plate. These numbers are needed to service and repair the Puron\u00ae and R-22 air conditioner or heat pump. Model and serial numbers can be found on unit rating plate.",
    "metadata": {
      "H2": "UNIT IDENTIFICATION",
      "section_path": "UNIT IDENTIFICATION"
    }
  },
  {
    "content": "## AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE  \n| 1 2                | 3                 | 4                                                                                  | 5                        | 6                                                                                      | 7 8                                                                            | 9                                                                                  | 10              | 11                           | 12                                                                                       | 13                 | 14                         | 15                                                                                     | 16              |",
    "metadata": {
      "H2": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE",
      "section_path": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE"
    }
  },
  {
    "content": "|--------------------|-------------------|------------------------------------------------------------------------------------|--------------------------|----------------------------------------------------------------------------------------|--------------------------------------------------------------------------------|------------------------------------------------------------------------------------|-----------------|------------------------------|------------------------------------------------------------------------------------------|--------------------|----------------------------|----------------------------------------------------------------------------------------|-----------------|",
    "metadata": {
      "H2": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE",
      "section_path": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE"
    }
  },
  {
    "content": "| 2 4                | A                 | B                                                                                  | A                        | 3                                                                                      | 3 6                                                                            | A                                                                                  | 0               | 0                            | 3                                                                                        | 0                  | 0                          | 0                                                                                      | 0               |",
    "metadata": {
      "H2": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE",
      "section_path": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE"
    }
  },
  {
    "content": "| Series             | Family            | Tier                                                                               | Major Series             | SEER                                                                                   | Cooling Capacity (Tons)                                                        | Variations                                                                         | Open            | Open                         | Voltage                                                                                  | Minor Series       | Packaging                  | Parts Identification                                                                   | Open            |",
    "metadata": {
      "H2": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE",
      "section_path": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE"
    }
  },
  {
    "content": "| 24 = AC<br>25 = HP | A = A/C<br>H = HP | B = Base / Comfort<br>C = Comfort / Performance<br>P = Performance<br>N = Infinity | A,B = Puron<br>R,S = R22 | 3 = 13 SEER<br>5 = 15 SEER<br>6 = 16 SEER<br>8 = 18 SEER<br>1 = 21 SEER<br>7 = 17 SEER | 18 = 1-1/2<br>24 = 2<br>30 = 2-1/2<br>36 = 3<br>42 = 3-1/2<br>48 = 4<br>60 = 5 | A = Standard<br>C = Coastal<br>F = Full Featured<br>G = Dense Grill<br>L = Louvers | 0 = Not Defined | 0 = Standard<br>L = Aluminum | 1 = 575-3<br>3 = 208/230-1<br>5 = 208/230-3<br>6 = 460-3<br>7 = 230-1-50<br>9 = 400-3-50 | 0 = Initial Series | 0 = Domestic<br>1 = Import | 0 = Recip.<br>1 = Scroll<br>2 = Staged Recip.<br>3 = Staged Scroll<br>4 = Other Compr. | 0 = Not Defined |",
    "metadata": {
      "H2": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE",
      "section_path": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE"
    }
  },
  {
    "content": "### SERIAL NUMBER NOMENCLATURE  \n![Diagram showing the serial number nomenclature: 01 (Week of Manufacture), 06 (Year of Manufacture), E (Manufacturing Site), and 00001 (Serial Number).](895d588a848d9963890c938763de9ecf_img.jpg)  \nThe diagram illustrates the serial number nomenclature with the following components:  \n- 01**: Week of Manufacture\n- 06**: Year of Manufacture\n- E**: Manufacturing Site\nE = Collierville TN\nX = Monterrey Mexico\n- 00001**: Serial Number  \nDiagram showing the serial number nomenclature: 01 (Week of Manufacture), 06 (Year of Manufacture), E (Manufacturing Site), and 00001 (Serial Number).",
    "metadata": {
      "H2": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE",
      "H3": "SERIAL NUMBER NOMENCLATURE",
      "section_path": "AIR CONDITIONER AND HEAT PUMP MODEL NUMBER NOMENCLATURE > SERIAL NUMBER NOMENCLATURE"
    }
  },
  {
    "content": "## SAFETY CONSIDERATIONS  \nInstallation, service, and repair of these units should be attempted only by trained service technicians familiar with standard service instruction and training material.  \nAll equipment should be installed in accordance with accepted practices and unit Installation Instructions, and in compliance with all national and local codes. Power should be turned off when servicing or repairing electrical components. Extreme caution should be observed when troubleshooting electrical components with power on. Observe all warning notices posted on equipment and in instructions or manuals.  \n![Warning icon: exclamation mark inside a triangle.](de5063b406eb787334c453b07b7dcc52_img.jpg)  \nWarning icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "SAFETY CONSIDERATIONS",
      "section_path": "SAFETY CONSIDERATIONS"
    }
  },
  {
    "content": "### WARNING  \n#### UNIT OPERATION AND SAFETY HAZARD  \nFailure to follow this warning could result in personal injury or equipment damage.  \nPuron\u00ae (R-410A) systems operate at higher pressures than standard R-22 systems. Do not use R-22 service equipment or components on Puron\u00ae equipment. Ensure service equipment is rated for Puron\u00ae.  \nRefrigeration systems contain refrigerant under pressure. Extreme caution should be observed when handling refrigerants. Wear safety glasses and gloves to prevent personal injury. During normal system operations, some components are hot and can cause burns. Rotating fan blades can cause personal injury. Appropriate safety considerations are posted throughout this manual where potentially dangerous techniques are addressed.",
    "metadata": {
      "H2": "SAFETY CONSIDERATIONS",
      "H3": "WARNING",
      "H4": "UNIT OPERATION AND SAFETY HAZARD",
      "section_path": "SAFETY CONSIDERATIONS > WARNING > UNIT OPERATION AND SAFETY HAZARD"
    }
  },
  {
    "content": "## INTRODUCTION  \nThis document provides required system information necessary to install, service, repair or maintain the family air conditioners and heat pumps using R22 or Puron refrigerant.  \nRefer to the unit Product Data for rating information, electrical data, required clearances, additional component part numbers and related pre-sale data. Installation Instructions are also available per specific models.  \nInformation in this document refers to units produced in 2012 and later. Refer to Service Manual number 24-25-3SM for products produced 2006 - 2012.",
    "metadata": {
      "H2": "INTRODUCTION",
      "section_path": "INTRODUCTION"
    }
  },
  {
    "content": "## INSTALLATION GUIDELINE  \n### Residential New Construction  \nSpecifications for these units in the residential new construction market require the outdoor unit, indoor unit, refrigerant tubing sets, metering device, and filter drier listed in Product Data (PD). DO NOT DEVIATE FROM PD. Consult unit Installation Instructions for detailed information.",
    "metadata": {
      "H2": "INSTALLATION GUIDELINE",
      "H3": "Residential New Construction",
      "section_path": "INSTALLATION GUIDELINE > Residential New Construction"
    }
  },
  {
    "content": "### Add-On Replacement (Retrofit) - R22 to Puron  \nSpecifications for these units in the add-on replacement/retrofit market require change-out of outdoor unit, metering device, and all capillary tube coils. Change-out of indoor coil is recommended. There can be no deviation.  \n1. If system is being replaced due to compressor electrical failure, assume acid is in system. If system is being replaced for any other reason, use approved acid test kit to determine acid level. If even low levels of acid are detected install factory approved, 100 percent activated alumina suction-line filter drier in addition to the factory supplied liquid-line filter drier. Remove the suction line filter drier as soon as possible, with a maximum of 72 hr.\n2. Drain oil from low points or traps in suction-line and evaporator if they were not replaced.\n3. Change out indoor coil or verify existing coil is listed in the Product Data Digest.\n4. Unless indoor unit is equipped with a Puron\u00ae approved metering device, change out metering device to factory supplied or field-accessory device specifically designed for Puron\u00ae.\n5. Replace outdoor unit with Puron\u00ae outdoor unit.",
    "metadata": {
      "H2": "INSTALLATION GUIDELINE",
      "H3": "Add-On Replacement (Retrofit) - R22 to Puron",
      "section_path": "INSTALLATION GUIDELINE > Add-On Replacement (Retrofit) - R22 to Puron"
    }
  },
  {
    "content": "5. Replace outdoor unit with Puron\u00ae outdoor unit.\n6. Install factory-supplied liquid-line filter drier.  \n![Caution icon: exclamation mark inside a triangle.](c53be551f67680f0a11ba5a33952fca8_img.jpg)  \nCaution icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "INSTALLATION GUIDELINE",
      "H3": "Add-On Replacement (Retrofit) - R22 to Puron",
      "section_path": "INSTALLATION GUIDELINE > Add-On Replacement (Retrofit) - R22 to Puron"
    }
  },
  {
    "content": "#### CAUTION  \n##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nNever install suction-line filter drier in the liquid-line of a Puron\u00ae system.  \n7. If suction-line filter drier was installed for system clean up, operate system for 10 hr. Monitor pressure drop across drier. If pressure drop exceeds 3 psig, replace suction-line and liquid-line filter driers. Be sure to purge system with dry nitrogen and evacuate when replacing filter driers. Continue to monitor pressure drop across suction-line filter drier. After 10 hr of runtime, remove suction-line filter drier and replace liquid-line filter drier. Never leave suction-line filter drier in system longer than 72 hr (actual time).\n8. Charge system. (See unit information plate.)",
    "metadata": {
      "H2": "INSTALLATION GUIDELINE",
      "H3": "Add-On Replacement (Retrofit) - R22 to Puron",
      "H4": "CAUTION",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "INSTALLATION GUIDELINE > Add-On Replacement (Retrofit) - R22 to Puron > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### Seacoast  \nCoastal units are available in selected models and sizes of Air Conditioners and Heat Pumps. These units have protection to help resist the corrosive coastal environment. Features include:  \n- Armor plate fins and epoxy coated coils\n- Complete baked-on paint coverage (both sides of external sheet metal and grilles)\n- Paint coated screws  \nCoastal environments are considered to be within 2 miles of the ocean. Salt water can be carried as far away as 2 miles from the coast by means of sea spray, mist or fog. Line-of-sight distance from the ocean, prevailing wind direction, relative humidity, wet/dry time, and coil temperatures will determine the severity of corrosion potential in the coastal environment.",
    "metadata": {
      "H2": "INSTALLATION GUIDELINE",
      "H3": "Seacoast",
      "section_path": "INSTALLATION GUIDELINE > Seacoast"
    }
  },
  {
    "content": "## ACCESSORIES  \n**Table 1\u2014Required Field-Installed Accessories for Air Conditioners**  \n| ACCESSORY                                    | REQUIRED FOR LOW-AMBIENT COOLING APPLICATIONS<br>(Below 55\u00b0F/12.8\u00b0C) | REQUIRED FOR LONG LINE APPLICATIONS* | REQUIRED FOR SEA COAST APPLICATIONS<br>(Within 2 miles/3.22 km) |\n|----------------------------------------------|----------------------------------------------------------------------|--------------------------------------|-----------------------------------------------------------------|\n| Ball Bearing Fan Motor                       | Yes \u2020\u2021                                                               | No                                   | No                                                              |\n| Compressor Start Assist Capacitor and Relay  | Yes**                                                                | Yes                                  | No                                                              |",
    "metadata": {
      "H2": "ACCESSORIES",
      "section_path": "ACCESSORIES"
    }
  },
  {
    "content": "| Crankcase Heater                             | Yes \u2021                                                                | Yes \u2021                                | No                                                              |\n| Evaporator Freeze Thermostat                 | Yes \u2021                                                                | No                                   | No                                                              |\n| Hard Shut-Off TXV                            | Yes                                                                  | Yes                                  | Yes                                                             |\n| Liquid Line Solenoid Valve                   | No                                                                   | No                                   | No                                                              |\n| Motor Master\u00ae or Low-ambient Pressure Switch | Yes \u2021                                                                | No                                   | No                                                              |",
    "metadata": {
      "H2": "ACCESSORIES",
      "section_path": "ACCESSORIES"
    }
  },
  {
    "content": "| Support Feet                                 | Recommended                                                          | No                                   | Recommended                                                     |\n| Winter Start Control                         | Yes \u2021                                                                | No                                   | No                                                              |  \n\\* For tubing line sets between 80 and 200 ft. (24.38 and 60.96 m) and/or 35 ft. (10.7 m) vertical differential, refer to Residential Piping and Longline Guideline.  \n\u2020 Additional requirement for Low-Ambient Controller (full modulation feature) MotorMaster\u00ae Control.  \n\u2021 Infinity 2-stage units come standard with this accessory.  \n\\*\\* Not required on 2-stage  \n**Table 2\u2014Required Field-Installed Accessories for Heat Pumps**  \n| ACCESSORY                                   | REQUIRED FOR LOW-AMBIENT COOLING APPLICATIONS<br>(Below 55\u00b0F / 12.8\u00b0C) | REQUIRED FOR LONG LINE APPLICATIONS* | REQUIRED FOR SEA COAST APPLICATIONS<br>(Within 2 miles / 3.22 km) |",
    "metadata": {
      "H2": "ACCESSORIES",
      "section_path": "ACCESSORIES"
    }
  },
  {
    "content": "|---------------------------------------------|------------------------------------------------------------------------|--------------------------------------|-------------------------------------------------------------------|\n| Accumulator                                 | Standard                                                               | Standard                             | Standard                                                          |\n| Ball Bearing Fan Motor                      | Yes \u2020\u2021                                                                 | No                                   | No                                                                |\n| Compressor Start Assist Capacitor and Relay | Yes **                                                                 | Yes                                  | No                                                                |\n| Crankcase Heater                            | Yes \u2021                                                                  | Yes \u2021                                | No                                                                |",
    "metadata": {
      "H2": "ACCESSORIES",
      "section_path": "ACCESSORIES"
    }
  },
  {
    "content": "| Evaporator Freeze Thermostat                | Yes \u2021                                                                  | No                                   | No                                                                |\n| Hard Shutoff TXV                            | Yes                                                                    | Yes                                  | Yes                                                               |\n| Isolation Relay                             | Yes                                                                    | No                                   | No                                                                |\n| Liquid Line Solenoid Valve                  | No                                                                     | See Long-Line Application Guideline  | No                                                                |\n| Motor Master\u00ae Control or Low Ambient Switch | Yes \u2021                                                                  | No                                   | No                                                                |",
    "metadata": {
      "H2": "ACCESSORIES",
      "section_path": "ACCESSORIES"
    }
  },
  {
    "content": "| Support Feet                                | Recommended                                                            | No                                   | Recommended                                                       |  \n\\* For tubing line sets between 80 and 200 ft. (24.38 and 60.96 m) and/or 20 ft. (6.09 m) vertical differential, refer to Residential Piping and Longline Guideline.  \n\u2020 Additional requirement for Low-Ambient Controller (full modulation feature) MotorMaster\u00ae Control.  \n\u2021 Infinity 2-stage units come standard with this accessory.  \n\\*\\* Not required on 2-stage  \nAlways Ask For\n**FACTORY\nAUTHORIZED\nPARTS**",
    "metadata": {
      "H2": "ACCESSORIES",
      "section_path": "ACCESSORIES"
    }
  },
  {
    "content": "### ACCESSORY DESCRIPTIONS  \nRefer to Table 1 for an Accessory Usage Guide for Air Conditioners and Table 2 for Heat Pumps. Refer to the appropriate section below for a description of each accessory and its use.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS"
    }
  },
  {
    "content": "#### 1. Crankcase Heater  \nAn electric resistance heater which mounts to the base of the compressor to keep the lubricant warm during off cycles. Improves compressor lubrication on restart and minimizes the chance of liquid slugging.  \nUsage Guideline:  \nRequired in low ambient cooling applications.  \nRequired in long line applications.  \nSuggested in all commercial applications.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "1. Crankcase Heater",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 1. Crankcase Heater"
    }
  },
  {
    "content": "#### 2. Evaporator Freeze Thermostat  \nAn SPST temperature-actuated switch that stops unit operation when evaporator reaches freeze-up conditions.  \nUsage Guideline:  \nRequired when low ambient kit has been added.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "2. Evaporator Freeze Thermostat",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 2. Evaporator Freeze Thermostat"
    }
  },
  {
    "content": "#### 3. Isolation Relay  \nAn SPDT relay which switches the low-ambient controller out of the outdoor fan motor circuit when the heat pump switches to heating mode.  \nUsage Guideline:  \nRequired in all heat pumps where low ambient kit has been added",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "3. Isolation Relay",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 3. Isolation Relay"
    }
  },
  {
    "content": "#### 4. Low-Ambient Pressure Switch  \nA fan-speed control device activated by a temperature sensor, designed to control condenser fan motor speed in response to the saturated condensing temperature during operation in cooling mode only. For outdoor temperatures down to  $-20^{\\circ}\\text{F}$  ( $-28.9^{\\circ}\\text{C}$ ), it maintains condensing temperature at  $100^{\\circ}\\text{F} \\pm 10^{\\circ}\\text{F}$  ( $37.8^{\\circ}\\text{C} \\pm 12^{\\circ}\\text{C}$ ).  \nUsage Guideline:  \nA Low Ambient Controller must be used when cooling operation is used at outdoor temperatures below  $55^{\\circ}\\text{F}$  ( $12.8^{\\circ}\\text{C}$ ).  \nSuggested for all commercial applications.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "4. Low-Ambient Pressure Switch",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 4. Low-Ambient Pressure Switch"
    }
  },
  {
    "content": "#### 5. Outdoor Air Temperature Sensor  \nDesigned for use with Carrier Thermostats listed in this publication. This device enables the thermostat to display the outdoor temperature. This device is required to enable special thermostat features such as auxiliary heat lock out.  \nUsage Guideline:  \nSuggested for all Carrier thermostats listed in this publication.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "5. Outdoor Air Temperature Sensor",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 5. Outdoor Air Temperature Sensor"
    }
  },
  {
    "content": "#### 6. Thermostatic Expansion Valve (TXV)  \nA modulating flow-control valve which meters refrigerant liquid flow rate into the evaporator in response to the superheat of the refrigerant gas leaving the evaporator.  \nKit includes valve, adapter tubes, and external equalizer tube. Hard shut off types are available.  \nUsage Guideline:  \nAccessory required to meet AHRI rating and system reliability, where indoor not equipped.  \nHard shut off TXV or LLS required in heat pump long line applications.  \nRequired for use on all zoning systems.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "6. Thermostatic Expansion Valve (TXV)",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 6. Thermostatic Expansion Valve (TXV)"
    }
  },
  {
    "content": "#### 7. Time-Delay Relay  \nAn SPST delay relay which briefly continues operation of indoor blower motor to provide additional cooling after the compressor cycles off.  \n**NOTE:** Most indoor unit controls include this feature. For those that do not, use the guideline below.  \nUsage Guideline:  \nAccessory required to meet AHRI rating, where indoor not equipped.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "7. Time-Delay Relay",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 7. Time-Delay Relay"
    }
  },
  {
    "content": "#### 8. Wind Baffle  \nUse only in installations where high winds are prevalent to prevent cross currents from causing abnormal control operation. For construction, refer to Fig. 1.  \n**NOTE:** When wind baffles are used, raising unit off of mounting pad with 4-in. support feet or unit risers is REQUIRED. This provides better airflow for moderate and high ambient temperatures.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "8. Wind Baffle",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 8. Wind Baffle"
    }
  },
  {
    "content": "#### 9. Winter Start Control  \nThis control is designed to alleviate nuisance opening of the low-pressure switch by bypassing it for the first 3 minutes of operation. This control is for AC units operating in low ambient cooling but is not required for Heat Pumps. Heat pumps have a loss of charge switch rather than a low pressure switch and nuisance trips should not be an issue.",
    "metadata": {
      "H2": "ACCESSORIES",
      "H3": "ACCESSORY DESCRIPTIONS",
      "H4": "9. Winter Start Control",
      "section_path": "ACCESSORIES > ACCESSORY DESCRIPTIONS > 9. Winter Start Control"
    }
  },
  {
    "content": "## LOW-AMBIENT COOLING GUIDELINE  \nThe minimum operating temperature for these units in cooling mode is 55\u00b0F/12.7\u00b0C outdoor ambient without additional accessories. This equipment may be operated in cooling mode at ambient temperatures below 55\u00b0F/12.7\u00b0C when the accessories listed in Table 1 or 2 are installed. Wind baffles are required when operating in cooling mode at ambient temperatures below 55\u00b0F/12.7\u00b0C. Refer  \nto Fig. 1 for wind baffle construction details for Base through Deluxe models. First production of Performance units are capable of low ambient cooling only with pressure switch or Infinity UI control. Motor Master was not available. See most current Product Data for updates. Infinity Series 2-Stage units are capable of low ambient cooling only with Infinity UI control.",
    "metadata": {
      "H2": "LOW-AMBIENT COOLING GUIDELINE",
      "section_path": "LOW-AMBIENT COOLING GUIDELINE"
    }
  },
  {
    "content": "![Technical drawing of a wind baffle assembly for an outdoor unit. The diagram shows three views: a side view of the baffle construction with dimensions for holes, slots, and materials (20 GA STEEL); a front view of the baffle assembly showing its placement relative to the outdoor unit; and a top-down view of the outdoor unit with the baffle assembly. Labels include C-1, C-2, C-3, AA, A, B, D, and details like 'SUPPORT MAT'L: 20 GA STEEL' and 'BAFFLE MAT'L: 20 GA STEEL'.](88b0f3f4393228e9ea4d6542aef7c399_img.jpg)  \nTechnical drawing of a wind baffle assembly for an outdoor unit. The diagram shows three views: a side view of the baffle construction with dimensions for holes, slots, and materials (20 GA STEEL); a front view of the baffle assembly showing its placement relative to the outdoor unit; and a top-down view of the outdoor unit with the baffle assembly. Labels include C-1, C-2, C-3, AA, A, B, D, and details like 'SUPPORT MAT'L: 20 GA STEEL' and 'BAFFLE MAT'L: 20 GA STEEL'.  \nA06450  \n| Entry, Mid Tier, and 4 Sided Deluxe Units (in.) |        |             |          |         |         |         |         |        |",
    "metadata": {
      "H2": "LOW-AMBIENT COOLING GUIDELINE",
      "section_path": "LOW-AMBIENT COOLING GUIDELINE"
    }
  },
  {
    "content": "A06450  \n| Entry, Mid Tier, and 4 Sided Deluxe Units (in.) |        |             |          |         |         |         |         |        |\n|-------------------------------------------------|--------|-------------|----------|---------|---------|---------|---------|--------|\n| UNIT SIZE                                       | AA     | UNIT HEIGHT | A        | B       | C-1     | C-2     | C-3     | D      |\n| Mini Base                                       | 23-1/8 | 25-5/16     | 20-3/8   | 10-1/16 | 1-5/16  | 8-1/4   | 3-1/2   | 39-1/4 |\n|                                                 |        | 28-11/16    | 23-13/16 | 11-3/4  |         |         |         |        |\n|                                                 |        | 32-1/8      | 27-3/16  | 13-1/2  |         |         |         |        |\n|                                                 |        | 35-1/2      | 30-5/8   | 15-3/16 |         |         |         |        |\n|                                                 |        | 38-15/16    | 34       | 16-7/8  |         |         |         |        |",
    "metadata": {
      "H2": "LOW-AMBIENT COOLING GUIDELINE",
      "section_path": "LOW-AMBIENT COOLING GUIDELINE"
    }
  },
  {
    "content": "|                                                 |        | 38-15/16    | 34       | 16-7/8  |         |         |         |        |\n|                                                 |        | 42-5/16     | 37-3/8   | 18-9/16 |         |         |         |        |\n| Small                                           | 25-3/4 | 45-11/16    | 40-13/16 | 20-1/4  | 3-15/16 | 10-7/8  | 6-1/8   | 41-7/8 |\n|                                                 |        | 25          | 20-3/8   | 10-1/16 |         |         |         |        |\n|                                                 |        | 28-7/16     | 23-13/16 | 11-3/4  |         |         |         |        |\n|                                                 |        | 31-13/16    | 27-3/16  | 13-1/2  |         |         |         |        |\n|                                                 |        | 35-1/4      | 30-5/8   | 15-3/16 |         |         |         |        |\n|                                                 |        | 38-5/8      | 34       | 16-7/8  |         |         |         |        |",
    "metadata": {
      "H2": "LOW-AMBIENT COOLING GUIDELINE",
      "section_path": "LOW-AMBIENT COOLING GUIDELINE"
    }
  },
  {
    "content": "|                                                 |        | 38-5/8      | 34       | 16-7/8  |         |         |         |        |\n| Medium                                          | 31-1/4 | 42          | 37-3/8   | 18-9/16 | 9-3/8   | 16-5/16 | 11-9/16 | 47-3/8 |\n|                                                 |        | 45-7/16     | 40-13/16 | 20-1/4  |         |         |         |        |\n|                                                 |        | 25-1/2      | 20-3/8   | 10-1/16 |         |         |         |        |\n|                                                 |        | 28-15/16    | 23-13/16 | 11-3/4  |         |         |         |        |\n|                                                 |        | 32-5/16     | 27-3/16  | 13-1/2  |         |         |         |        |\n|                                                 |        | 35-3/4      | 30-5/8   | 15-3/16 |         |         |         |        |\n| Large                                           | 35     | 39-1/8      | 34       | 16-7/8  | 13-3/16 | 20-1/8  | 15-3/8  | 51-1/8 |",
    "metadata": {
      "H2": "LOW-AMBIENT COOLING GUIDELINE",
      "section_path": "LOW-AMBIENT COOLING GUIDELINE"
    }
  },
  {
    "content": "| Large                                           | 35     | 39-1/8      | 34       | 16-7/8  | 13-3/16 | 20-1/8  | 15-3/8  | 51-1/8 |\n|                                                 |        | 42-1/2      | 37-3/8   | 18-9/16 |         |         |         |        |\n|                                                 |        | 45-15/16    | 40-13/16 | 20-1/4  |         |         |         |        |\n|                                                 |        | 25-1/2      | 20-3/8   | 10-1/16 |         |         |         |        |\n|                                                 |        | 28-15/16    | 23-13/16 | 11-3/4  |         |         |         |        |\n|                                                 |        | 32-5/16     | 27-3/16  | 13-1/2  |         |         |         |        |  \nFig. 1 \u2013 Base / Mid-Tier / Deluxe (4-sided) Baffle Assembly",
    "metadata": {
      "H2": "LOW-AMBIENT COOLING GUIDELINE",
      "section_path": "LOW-AMBIENT COOLING GUIDELINE"
    }
  },
  {
    "content": "## LONG LINE GUIDELINE  \nRefer to Residential Piping and Long Line Guideline for air conditioner and heat pump systems using Puron refrigerant or Long Line Guideline for R-22 Air Conditioners and Heat Pumps.",
    "metadata": {
      "H2": "LONG LINE GUIDELINE",
      "section_path": "LONG LINE GUIDELINE"
    }
  },
  {
    "content": "## CABINET ASSEMBLY  \n### Basic Cabinet Designs  \nCertain maintenance routines and repairs require removal of the cabinet panels. There are 3 basic cabinet designs for air conditioning and heat pumps. Each design tier has options of standard or dense grills. (See Fig. 2).  \n![Carrier Infinity air conditioning unit](67b83c4adaaa4de02d367168308deb2a_img.jpg)  \nA white Carrier air conditioning unit with a standard grid grille pattern. The Carrier logo is visible on the front panel.  \nCarrier Infinity air conditioning unit  \n**Infinity**  \n![Carrier Performance air conditioning unit](f3e03accc76df483950e65a9fb19c20e_img.jpg)  \nA tan Carrier air conditioning unit with a standard grid grille pattern. The Carrier logo is visible on the front panel.  \nCarrier Performance air conditioning unit  \n**Performance**  \n![Carrier Comfort air conditioning unit](48d61f7cf40bacce4d63f9e98ea225fb_img.jpg)  \nA tan Carrier air conditioning unit with a dense grid grille pattern. The Carrier logo is visible on the front panel.  \nCarrier Comfort air conditioning unit  \n**Comfort\u2013 Puron with Wrap Grille**  \n![Carrier Entry air conditioning unit](b241be04490fd12c763d098c5213e7c2_img.jpg)",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Basic Cabinet Designs",
      "section_path": "CABINET ASSEMBLY > Basic Cabinet Designs"
    }
  },
  {
    "content": "**Comfort\u2013 Puron with Wrap Grille**  \n![Carrier Entry air conditioning unit](b241be04490fd12c763d098c5213e7c2_img.jpg)  \nA white Carrier air conditioning unit with a dense grid grille pattern. The Carrier logo is visible on the front panel.  \nCarrier Entry air conditioning unit  \n**Entry \u2013 R22 with Wrap Grille**  \n**Fig. 2 \u2013 Cabinet Designs**",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Basic Cabinet Designs",
      "section_path": "CABINET ASSEMBLY > Basic Cabinet Designs"
    }
  },
  {
    "content": "### Access Compressor Or Other Internal Cabinet Components  \n**NOTE:** It is not necessary to remove the top cover to gain access. Removing the top cover may cause grill panels, corner posts, louvers or coils to be damaged. It is recommended to protect the top cover from damage of tools, belt buckles, etc. while servicing from the top.  \n1. Should the unit height allow components to be accessed from the top of the unit, follow procedures for removing fan motor assembly. Access components through the top cap.\n2. Large components may not be removed easily without having access from the top and side. Side access may allow procedures such as brazing, cutting, and removal easier. Follow procedures below:\n- a. Follow procedures to remove the fan motor assembly.\n- b. Air conditioning units only, remove the screws from the top of the electrical control panel. (Heat pumps will not have screws holding the electrical control panel in place at the top once the control box cover has been removed.)\n- c. Remove the base pan screws holding the control panel and lift off the unit.  \nCertain maintenance routines and repairs require removal of cabinet panels.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Access Compressor Or Other Internal Cabinet Components",
      "section_path": "CABINET ASSEMBLY > Access Compressor Or Other Internal Cabinet Components"
    }
  },
  {
    "content": "#### Remove Top Cover \u2013 Mid-Tier / Deluxe  \n1. Turn off all power to outdoor and indoor units.\n2. Remove access panel.\n3. Remove information plate.\n4. Disconnect fan motor wires and cut wire ties. Remove wires from control box. Refer to unit wiring label.\n5. Remove screws holding top cover to louver panels.\n6. Lift top cover from unit.\n7. Reverse sequence for reassembly.  \n4-sided deluxe units employ one louver spacer on each of the four sides to prevent louver movement during operation. The louver spacers are trapped between the coil surface and louver at the approximate center of each side (See Fig. 3). This louver spacer should be present and, if dislodged during shipment, must be reinstalled before unit is placed into operation.  \n![Diagram of a louver spacer location on a coil.](f01b22e5bb303653828200595aece414_img.jpg)  \nA technical line drawing of a rectangular coil with horizontal louvers. A circular callout on the left shows a close-up of a louver spacer, which is a small rectangular block with a notched end, positioned between the coil's surface and a louver. The main drawing shows the spacer's location at the center of one of the coil's sides.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Access Compressor Or Other Internal Cabinet Components",
      "H4": "Remove Top Cover \u2013 Mid-Tier / Deluxe",
      "section_path": "CABINET ASSEMBLY > Access Compressor Or Other Internal Cabinet Components > Remove Top Cover \u2013 Mid-Tier / Deluxe"
    }
  },
  {
    "content": "Diagram of a louver spacer location on a coil.  \n**Fig. 3 \u2013 Louver Spacer Location**  \nA11380a",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Access Compressor Or Other Internal Cabinet Components",
      "H4": "Remove Top Cover \u2013 Mid-Tier / Deluxe",
      "section_path": "CABINET ASSEMBLY > Access Compressor Or Other Internal Cabinet Components > Remove Top Cover \u2013 Mid-Tier / Deluxe"
    }
  },
  {
    "content": "### Remove Fan Motor Assembly \u2013 Mid-Tier / Deluxe  \n1. Perform items 1 through 6 from above.\n2. Remove nuts securing fan motor to top cover.\n3. Remove motor and fan blade assembly.\n4. Reverse sequence for reassembly.\n5. Prior to applying power, check that fan rotates freely.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Remove Fan Motor Assembly \u2013 Mid-Tier / Deluxe",
      "section_path": "CABINET ASSEMBLY > Remove Fan Motor Assembly \u2013 Mid-Tier / Deluxe"
    }
  },
  {
    "content": "### Control Box Cover\u2014Base Products  \nThis panel contains much of the same information as the information plate mentioned previously, but is designed only to cover the control box.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Control Box Cover\u2014Base Products",
      "section_path": "CABINET ASSEMBLY > Control Box Cover\u2014Base Products"
    }
  },
  {
    "content": "### Remove Top Cover\u2014Base Products  \n1. Turn off all power to outdoor and indoor units.\n2. Remove 5 screws holding top cover to coil grille and coil tube sheet.\n3. Remove 2 screws holding control box cover.\n4. Remove 2 screws holding information plate.\n5. Disconnect fan motor wires, cut any wire ties, and move wires out of control box and through tube clamp on back of control box.\n6. Lift top cover from unit.\n7. Reverse sequence for reassembly.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Remove Top Cover\u2014Base Products",
      "section_path": "CABINET ASSEMBLY > Remove Top Cover\u2014Base Products"
    }
  },
  {
    "content": "#### Remove Fan Motor Assembly\u2014Base Products  \n1. Perform items 1, 3, 4, and 5 above. (**Note:** item 2 is not required.)\n2. Remove 4 screws holding wire basket to top cover.\n3. Lift wire basket from unit.\n4. Remove nuts holding fan motor to wire basket.\n5. Remove motor and fan blade assembly.\n6. Pull wires through wire raceway to change motor.\n7. Reverse sequence for reassembly.\n8. Prior to applying power, check that fan rotates freely.  \n![Diagram of Base and Comfort Series AC Control Box showing internal components and wiring.](ebff22fb5dd6f50a90e44dca0f82f285_img.jpg)  \nThis diagram illustrates the internal layout of a Base and Comfort Series AC Control Box. The components and their locations are as follows:  \n- START CAPACITOR:** Located in the upper left corner.\n- SOFT START:** Located in the upper middle section.\n- CAPACITOR:** Located in the middle left section.\n- CAPACITOR STRAP:** Located on the left side, securing the capacitor.\n- HARNESS ASSY:** Located on the left side, below the capacitor strap.\n- CONTROL BOX:** The main enclosure for all components.\n- START RELAY:** Located in the upper right section.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Remove Top Cover\u2014Base Products",
      "H4": "Remove Fan Motor Assembly\u2014Base Products",
      "section_path": "CABINET ASSEMBLY > Remove Top Cover\u2014Base Products > Remove Fan Motor Assembly\u2014Base Products"
    }
  },
  {
    "content": "- CONTROL BOX:** The main enclosure for all components.\n- START RELAY:** Located in the upper right section.\n- CONTACTOR:** Located in the center-right section, with terminals labeled 21, 23, 11, and 13.\n- GROUND LUG:** Located in the bottom right corner, marked with a ground symbol and \"GR\".\n- Wiring:** Wires are labeled \"BRN/YEL\" and \"YEL/BLU\", connecting various components.  \nDiagram of Base and Comfort Series AC Control Box showing internal components and wiring.  \nBase and Comfort Series AC Control Box  \n![Diagram of Base and Comfort HP Control Box showing internal components and wiring.](562f471e8153729557e6a4ee6343c32c_img.jpg)  \nThis diagram illustrates the internal layout of a Base and Comfort HP Control Box. The components and their locations are as follows:  \n- START CAPACITOR:** Located in the middle left section.\n- SOFT START:** Located in the middle left section, below the start capacitor.\n- CAPACITOR:** Located in the lower left section.\n- CAPACITOR STRAP:** Located on the left side, securing the capacitor.\n- HARNESS ASSY:** Located on the left side, below the capacitor strap.\n- CIRCUIT BOARD:** Located in the top center section.",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Remove Top Cover\u2014Base Products",
      "H4": "Remove Fan Motor Assembly\u2014Base Products",
      "section_path": "CABINET ASSEMBLY > Remove Top Cover\u2014Base Products > Remove Fan Motor Assembly\u2014Base Products"
    }
  },
  {
    "content": "- HARNESS ASSY:** Located on the left side, below the capacitor strap.\n- CIRCUIT BOARD:** Located in the top center section.\n- CONTROL BOX:** The main enclosure for all components.\n- WIRE ASSY:** A bundle of wires connecting the circuit board to other components.\n- START RELAY:** Located in the middle right section.\n- CONTACTOR:** Located in the lower center section.\n- GROUND LUG:** Located in the bottom right corner, marked with a ground symbol and \"GR\".\n- Wiring:** A wire is labeled \"BLK\" (black), connecting the circuit board area to the contactor.  \nDiagram of Base and Comfort HP Control Box showing internal components and wiring.  \nBase and Comfort HP Control Box  \n**Fig. 4 \u2013 Base and Comfort Series Control Box Identification**",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "Remove Top Cover\u2014Base Products",
      "H4": "Remove Fan Motor Assembly\u2014Base Products",
      "section_path": "CABINET ASSEMBLY > Remove Top Cover\u2014Base Products > Remove Fan Motor Assembly\u2014Base Products"
    }
  },
  {
    "content": "### **Labeling**  \n![Diagram of Mid-Tier / Deluxe unit showing label locations.](f4fdd410cdb84df81274da55721e56fb_img.jpg)  \nDiagram of the Mid-Tier / Deluxe unit showing the locations of various labels. The labels are: Rating Plate, Caution Label (3-phase only), Piston Label, Wiring Label, Warning Label, and Charging Label. The unit is shown from a rear perspective, with the labels positioned on the back panel.  \nMid-Tier / Deluxe  \nDiagram of Mid-Tier / Deluxe unit showing label locations.  \n![Diagram of Entry unit showing label locations.](cfda9df1319e04207eb28bcefd1dab7b_img.jpg)  \nDiagram of the Entry unit showing the locations of various labels. The labels are: Rating Plate, Caution Label, Piston Label, Wiring Label, Warning Label, and Charging Label. The unit is shown from a rear perspective, with the labels positioned on the back panel.  \nEntry  \nDiagram of Entry unit showing label locations.  \n**Fig. 5 \u2013 Label Locations**",
    "metadata": {
      "H2": "CABINET ASSEMBLY",
      "H3": "**Labeling**",
      "section_path": "CABINET ASSEMBLY > **Labeling**"
    }
  },
  {
    "content": "## ELECTRICAL  \n![Warning triangle icon](d336e7ffee4f537d0805ca840ec28582_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "ELECTRICAL",
      "section_path": "ELECTRICAL"
    }
  },
  {
    "content": "#### WARNING  \n##### ELECTRICAL SHOCK HAZARD  \nFailure to follow this warning could result in personal injury or death.  \nExercise extreme caution when working on any electrical components. Shut off all power to system prior to troubleshooting. Some troubleshooting techniques require power to remain on. In these instances, exercise extreme caution to avoid danger of electrical shock. **ONLY TRAINED SERVICE PERSONNEL SHOULD PERFORM ELECTRICAL TROUBLESHOOTING.**",
    "metadata": {
      "H2": "ELECTRICAL",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "ELECTRICAL > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "### Aluminum Wire  \n![Caution triangle icon](595e0e31625ba5be4b1e6bc8a5057f66_img.jpg)  \nCaution triangle icon",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Aluminum Wire",
      "section_path": "ELECTRICAL > Aluminum Wire"
    }
  },
  {
    "content": "#### CAUTION  \n##### UNIT OPERATION AND SAFETY HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nAluminum wire may be used in the branch circuit (such as the circuit between the main and unit disconnect), but only copper wire may be used between the unit disconnect and the unit.  \nWhenever aluminum wire is used in branch circuit wiring with this unit, adhere to the following recommendations.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Aluminum Wire",
      "H4": "CAUTION",
      "H5": "UNIT OPERATION AND SAFETY HAZARD",
      "section_path": "ELECTRICAL > Aluminum Wire > CAUTION > UNIT OPERATION AND SAFETY HAZARD"
    }
  },
  {
    "content": "Connections must be made in accordance with the National Electrical Code (NEC), using connectors approved for aluminum wire. The connectors must be UL approved (marked Al/Cu with the UL symbol) for the application and wire size. The wire size selected must have a current capacity not less than that of the copper wire specified, and must not create a voltage drop between service panel and unit in excess of 2 of unit rated voltage. To prepare wire before installing connector, all aluminum wire must be \"brush-scratched\" and coated with a corrosion inhibitor such as Pentrox A. When it is suspected that connection will be exposed to moisture, it is very important to cover entire connection completely to prevent an electrochemical action that will cause connection to fail very quickly. Do not reduce effective size of wire, such as cutting off strands so that wire will fit a connector. Proper size connectors should be used. Check all factory and field electrical connections for tightness. This should also be done after unit has reached operating temperatures, especially if aluminum conductors are used.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Aluminum Wire",
      "H4": "CAUTION",
      "H5": "UNIT OPERATION AND SAFETY HAZARD",
      "section_path": "ELECTRICAL > Aluminum Wire > CAUTION > UNIT OPERATION AND SAFETY HAZARD"
    }
  },
  {
    "content": "### Contactor  \nThe contactor provides a means of applying power to unit using low voltage (24v) from transformer in order to power contactor coil. Depending on unit model, you may encounter single- or double-pole contactors. Exercise extreme caution when troubleshooting as 1 side of line may be electrically energized. The contactor coil is powered by 24vac. If contactor does not operate:  \n1. With power off, check whether contacts are free to move. Check for severe burning or arcing on contact points.\n2. With power off, use ohmmeter to check for continuity of coil. Disconnect leads before checking. A low resistance reading is normal. Do not look for a specific value, as different part numbers will have different resistance values.  \n3. Reconnect leads and apply low-voltage power to contactor coil. This may be done by leaving high-voltage power to outdoor unit off and turning thermostat to cooling. Check voltage at coil with voltmeter. Reading should be between 20v and 30v. Contactor should pull in if voltage is correct and coil is good. If contactor does not pull in, replace contactor.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Contactor",
      "section_path": "ELECTRICAL > Contactor"
    }
  },
  {
    "content": "4. With high-voltage power off and contacts pulled in, check for continuity across contacts with ohmmeter. A very low or 0 resistance should be read. Higher readings could indicate burned or pitted contacts which may cause future failures.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Contactor",
      "section_path": "ELECTRICAL > Contactor"
    }
  },
  {
    "content": "### Capacitor  \n![Warning triangle icon](87e01dce789d8946ed5279feecff73b3_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Capacitor",
      "section_path": "ELECTRICAL > Capacitor"
    }
  },
  {
    "content": "#### WARNING  \n##### ELECTRICAL SHOCK HAZARD  \nFailure to follow this warning could result in personal injury or equipment damage.  \nCapacitors can store electrical energy when power is off. Electrical shock can result if you touch the capacitor terminals and discharge the stored energy. Exercise extreme caution when working near capacitors. With power off, discharge stored energy by shorting across the capacitor terminals with a 15,000-ohm, 2-watt resistor.  \n**NOTE:** If bleed resistor is wired across start capacitor, it must be disconnected to avoid erroneous readings when ohmmeter is applied across capacitor.  \n![Warning triangle icon](2085519e1e65434881be7e89fa8c9685_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Capacitor",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "ELECTRICAL > Capacitor > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "#### WARNING  \n##### ELECTRICAL SHOCK HAZARD  \nFailure to follow this warning could result in personal injury or equipment damage.  \nAlways check capacitors with power off. Attempting to troubleshoot a capacitor with power on can be dangerous. Defective capacitors may explode when power is applied. Insulating fluid inside is combustible and may ignite, causing burns.  \nCapacitors are used as a phase-shifting device to aid in starting certain single-phase motors. Check capacitors as follows:  \n**NOTE:** ECM motors do not use capacitors.  \n1. With power off, discharge capacitors as outlined above. Disconnect capacitor from circuit. Put ohmmeter on R X 10k scale. Using an analog ohmmeter, check each terminal to ground (use capacitor case). Discard any capacitor which measures 1/2 scale deflection or less. Place ohmmeter leads across capacitor and place on R X 10k scale. Meter should jump to a low resistance value and slowly climb to higher value. Failure of meter to do this indicates an open capacitor. If resistance stays at 0 or a low value, capacitor is internally shorted.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Capacitor",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "ELECTRICAL > Capacitor > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "2. Capacitance testers are available which will read value of capacitor. If value is not within  $\\pm 10$  percent value stated on capacitor, it should be replaced. If capacitor is not open or shorted, the capacitance value is calculated by measuring voltage across capacitor and current it draws.  \n![Warning triangle icon](6a4a91be0247778154577103c2e75d72_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Capacitor",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "ELECTRICAL > Capacitor > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "#### WARNING  \n##### ELECTRICAL SHOCK HAZARD  \nFailure to follow this warning could result in personal injury or death.  \nExercise extreme caution when taking readings while power is on.  \nUse following formula to calculate capacitance:  \n$$\\text{Capacitance (mfd)} = (2650 \\times \\text{amps}) / \\text{volts}$$  \n3. Remove any capacitor that shows signs of bulging, dents, or leaking. Do not apply power to a defective capacitor as it may explode.  \nSometimes under adverse conditions, a standard run capacitor in a system is inadequate to start compressor. In these instances, a start assist device is used to provide an extra starting boost to compressor motor. This device is called a positive temperature coefficient (PTC) or start thermistor. It is a resistor wired in parallel with the run capacitor. As current flows through the PTC at start-up, it heats up. As PTC heats up, its resistance increases greatly until it effectively lowers the current through itself to an extremely low value. This, in effect, removes the PTC from the circuit.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Capacitor",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "ELECTRICAL > Capacitor > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "After system shutdown, resistor cools and resistance value returns to normal until next time system starts. Thermistor device is adequate for most conditions, however, in systems where off cycle is short, device cannot fully cool and becomes less effective as a start device. It is an easy device to troubleshoot. Shut off all power to system.  \nCheck thermistor with ohmmeter as described below. Shut off all power to unit. Remove PTC from unit. Wait at least 10 minutes for PTC to cool to ambient temperature.  \nMeasure resistance of PTC with ohmmeter.  \nThe cold resistance (RT) of any PTC device should be approximately 100-180 percent of device ohm rating.  \n12.5-ohm PTC = 12.5-22.5 ohm resistance (beige color)  \nIf PTC resistance is appreciably less than rating or more than 200 percent higher than rating, device is defective.  \n![Figure 6: Two cylindrical capacitors of different sizes, one slightly larger and taller than the other.](10d19f166f9b7f5961f09f8041896943_img.jpg)  \nFigure 6: Two cylindrical capacitors of different sizes, one slightly larger and taller than the other.  \nA94006  \nFig. 6 \u2013 Capacitors",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Capacitor",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "ELECTRICAL > Capacitor > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "### Cycle Protector  \nCarrier thermostats have anti-cycle protection built in to protect the compressor. Should a non-Carrier stat be utilized, it is recommended to add a cycle protector to the system. Solid-state cycle protector protects unit compressor by preventing short cycling. After a system shutdown, cycle protector provides for a  $5 \\pm 2$ -minute delay before compressor restarts. On normal start-up, a 5-minute delay occurs before thermostat closes. After thermostat closes, cycle protector device provides a 3-sec delay.  \nCycle protector is simple to troubleshoot. Only a voltmeter capable of reading 24v is needed. Device is in control circuit, therefore, troubleshooting is safe with control power (24v) on and high-voltage power off.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Cycle Protector",
      "section_path": "ELECTRICAL > Cycle Protector"
    }
  },
  {
    "content": "With high-voltage power off, attach voltmeter leads across T1 and T3, and set thermostat so that Y terminal is energized. Make sure all protective devices in series with Y terminal are closed. Voltmeter should read 24v across T1 and T3. With 24v still applied, move voltmeter leads to T2 and T3. After  $5 \\pm 2$  minutes, voltmeter should read 24v, indicating control is functioning normally. If no time delay is encountered or device never times out, change control.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Cycle Protector",
      "section_path": "ELECTRICAL > Cycle Protector"
    }
  },
  {
    "content": "### Crankcase Heater  \nCrankcase heater is a device for keeping compressor oil warm. By keeping oil warm, refrigerant does not migrate to and condense in compressor shell when the compressor is off. This prevents flooded starts which can damage compressor.  \nOn units that have a single-pole contactor, the crankcase heater is wired in parallel with contactor contacts and in series with compressor. (See Fig. 7.) When contacts open, a circuit is completed from line side of contactor, through crankcase heater, through run windings of compressor, and to other side of line. When contacts are closed, there is no circuit through crankcase heater because both leads are connected to same side of line. This allows heater to operate when system is not calling for cooling. The heater does not operate when system is calling for cooling.  \n![Figure 7: Wiring diagram for a single-pole contactor. It shows a crankcase heater (HTR) and a temperature switch (TEMP SWITCH) connected in series between terminals 11 and 21. The heater is labeled 'CRANKCASE HTR' and the switch is labeled 'TEMP SWITCH'. Wires are labeled 'BLK' (black).](ddde3ebb7c1a58ec96bd5cc64e664ab0_img.jpg)",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Crankcase Heater",
      "section_path": "ELECTRICAL > Crankcase Heater"
    }
  },
  {
    "content": "Figure 7: Wiring diagram for a single-pole contactor. It shows a crankcase heater (HTR) and a temperature switch (TEMP SWITCH) connected in series between terminals 11 and 21. The heater is labeled 'CRANKCASE HTR' and the switch is labeled 'TEMP SWITCH'. Wires are labeled 'BLK' (black).  \nA97586  \nFig. 7 \u2013 Wiring for Single-Pole Contactor  \nFor 460V units, the CCH is controlled by a temperature switch and relay. The relay is controlled by the temperature switch that is wired in series with the low voltage indoor transformer connections, R & C, from the low voltage harness assembly. If the OD ambient is above  $85^\\circ\\text{F}$  ( $29.4^\\circ\\text{C}$ ), the CCH switch is open and the relay will be de-energized. In this state, the CCH will not be energized. If the OD ambient goes below  $65^\\circ\\text{F}$  ( $18.3^\\circ\\text{C}$ ) and doesn't rise above  $85^\\circ\\text{F}$  ( $29.4^\\circ\\text{C}$ ), the CCH switch is closed and the relay will be energized. In this state, the CCH will be energized when the compressor contactor is open. See Fig. 8.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Crankcase Heater",
      "section_path": "ELECTRICAL > Crankcase Heater"
    }
  },
  {
    "content": "![Figure 8: Wiring diagram for 460 volt units. It shows a crankcase heater connected to terminals 21 and 11. The heater is controlled by a relay, which is controlled by a CCH switch. The CCH switch is connected to the C terminal of the ID low voltage harness (RED wire) and the R terminal of the ID low voltage harness (RED wire). The heater is labeled 'CRANKCASE HEATER' and the switch is labeled 'CCH SWITCH'. Wires are labeled 'BLK' (black) for the heater and 'RED' for the control circuit.](f01303b7b88af0e266cbfb69e57e24a4_img.jpg)  \nFigure 8: Wiring diagram for 460 volt units. It shows a crankcase heater connected to terminals 21 and 11. The heater is controlled by a relay, which is controlled by a CCH switch. The CCH switch is connected to the C terminal of the ID low voltage harness (RED wire) and the R terminal of the ID low voltage harness (RED wire). The heater is labeled 'CRANKCASE HEATER' and the switch is labeled 'CCH SWITCH'. Wires are labeled 'BLK' (black) for the heater and 'RED' for the control circuit.  \nA170062  \nFig. 8 \u2013 Wiring for 460 volt",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Crankcase Heater",
      "section_path": "ELECTRICAL > Crankcase Heater"
    }
  },
  {
    "content": "A170062  \nFig. 8 \u2013 Wiring for 460 volt  \nThe crankcase heater is powered by high-voltage power of unit. Use extreme caution troubleshooting this device with power on. The easiest method of troubleshooting is to apply voltmeter across crankcase heater leads to see if heater has power. Do not touch heater. Carefully feel area around crankcase heater. If warm, crankcase heater is probably functioning. Do not rely on this method as absolute evidence heater is functioning. If compressor has been running, the area will still be warm.  \nWith power off and heater leads disconnected, check across leads with ohmmeter. Do not look for a specific resistance reading. Check for resistance or an open circuit. Change heater if an open circuit is detected.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Crankcase Heater",
      "section_path": "ELECTRICAL > Crankcase Heater"
    }
  },
  {
    "content": "### Time-Delay Relay (TDR)  \nThe TDR is a solid-state control, recycle delay timer which keeps indoor blower operating for 90 sec after thermostat is satisfied. This delay enables blower to remove residual cooling in coil after compression shutdown, thereby improving efficiency of system. The sequence of operation is that on closure of wall thermostat and at end of a fixed on delay of 1 sec, fan relay is energized. When thermostat is satisfied, an off delay is initiated. When fixed delay of  $90 \\pm 20$  sec is completed, fan relay is de-energized and fan motor stops. If wall thermostat closes during this delay, TDR is reset and fan relay remains energized. TDR is a 24v device that operates within a range of 15v to 30v and draws about 0.5 amps. If the blower runs continuously instead of cycling off when the fan switch is set to AUTO, the TDR is probably defective and must be replaced.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Time-Delay Relay (TDR)",
      "section_path": "ELECTRICAL > Time-Delay Relay (TDR)"
    }
  },
  {
    "content": "### Pressure Switches  \nPressure switches are protective devices wired into control circuit (low voltage). They shut off compressor if abnormally high or low pressures are present in the refrigeration circuit. Puron pressure switches are specifically designed to operate with Puron\u00ae systems. R-22 pressure switches must **not** be used as replacements for the Puron\u00ae air conditioner or heat pump. Puron\u00ae pressure switches are identified by a pink stripe down each wire.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "section_path": "ELECTRICAL > Pressure Switches"
    }
  },
  {
    "content": "#### Low-Pressure Switch (AC Only)  \nThe low-pressure switch is located on suction line and protects against low suction pressures caused by such events as loss of charge, low airflow across indoor coil, dirty filters, etc. It opens on a pressure drop at about 50 psig for Puron and about 27 for R22. If system pressure is above this, switch should be closed. To check switch:  \n1. Turn off all power to unit.\n2. Disconnect leads on switch.\n3. Apply ohmmeter leads across switch. You should have continuity on a good switch.  \n**NOTE:** Because these switches are attached to refrigeration system under pressure, it is not advisable to remove this device for troubleshooting unless you are reasonably certain that a problem exists. If switch must be removed, remove and recover all system charge so that pressure gauges read 0 psi. Never open system without breaking vacuum with dry nitrogen.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "Low-Pressure Switch (AC Only)",
      "section_path": "ELECTRICAL > Pressure Switches > Low-Pressure Switch (AC Only)"
    }
  },
  {
    "content": "##### Warning triangle icon **CAUTION**",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "Low-Pressure Switch (AC Only)",
      "H5": "Warning triangle icon **CAUTION**",
      "section_path": "ELECTRICAL > Pressure Switches > Low-Pressure Switch (AC Only) > Warning triangle icon **CAUTION**"
    }
  },
  {
    "content": "##### **PERSONAL INJURY HAZARD**  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses, protective clothing, and gloves when handling refrigerant.  \nTo replace switch:  \n1. Apply heat with torch to solder joint and remove switch.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "Low-Pressure Switch (AC Only)",
      "H5": "**PERSONAL INJURY HAZARD**",
      "section_path": "ELECTRICAL > Pressure Switches > Low-Pressure Switch (AC Only) > **PERSONAL INJURY HAZARD**"
    }
  },
  {
    "content": "##### Warning triangle icon **CAUTION**",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "Low-Pressure Switch (AC Only)",
      "H5": "Warning triangle icon **CAUTION**",
      "section_path": "ELECTRICAL > Pressure Switches > Low-Pressure Switch (AC Only) > Warning triangle icon **CAUTION**"
    }
  },
  {
    "content": "##### **PERSONAL INJURY HAZARD**  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses when using torch. Have quenching cloth available. Oil vapor in line may ignite when switch is removed.  \n2. Braze in 1/4-in. flare fitting and screw on replacement pressure switch.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "Low-Pressure Switch (AC Only)",
      "H5": "**PERSONAL INJURY HAZARD**",
      "section_path": "ELECTRICAL > Pressure Switches > Low-Pressure Switch (AC Only) > **PERSONAL INJURY HAZARD**"
    }
  },
  {
    "content": "#### High-Pressure Switch (AC & HP)  \nThe high-pressure switch is located in liquid line and protects against excessive condenser coil pressure. It opens around 610 or 670 psig for Puron and 400 psig for R22 ( $\\pm 10$  for both). Switches close at 298 ( $\\pm 20$ ) psig for R-22 and 420 or 470 ( $\\pm 25$ ) psig for Puron. High pressure may be caused by a dirty condenser coil, failed fan motor, or condenser air re-circulation.  \nTo check switch:  \n1. Turn off all power to unit.\n2. Disconnect leads on switch.\n3. Apply ohmmeter leads across switch. You should have continuity on a good switch.  \n**NOTE:** Because these switches are attached to refrigeration system under pressure, it is not advisable to remove this device for troubleshooting unless you are reasonably certain that a problem exists. If switch must be removed, remove and recover all system charge so that pressure gauges read 0 psi. Never open system without breaking vacuum with dry nitrogen.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP)"
    }
  },
  {
    "content": "##### Warning triangle icon **CAUTION**",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "H5": "Warning triangle icon **CAUTION**",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP) > Warning triangle icon **CAUTION**"
    }
  },
  {
    "content": "##### **PERSONAL INJURY HAZARD**  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses, protective clothing, and gloves when handling refrigerant.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "H5": "**PERSONAL INJURY HAZARD**",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP) > **PERSONAL INJURY HAZARD**"
    }
  },
  {
    "content": "##### To replace switch:  \n1. Apply heat with torch to solder joint and remove switch.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "H5": "To replace switch:",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP) > To replace switch:"
    }
  },
  {
    "content": "##### Warning triangle icon **CAUTION**",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "H5": "Warning triangle icon **CAUTION**",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP) > Warning triangle icon **CAUTION**"
    }
  },
  {
    "content": "##### **PERSONAL INJURY HAZARD**  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses when using torch. Have quenching cloth available. Oil vapor in line may ignite when switch is removed.  \n2. Braze in 1/4-in. flare fitting and replace pressure switch.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "H5": "**PERSONAL INJURY HAZARD**",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP) > **PERSONAL INJURY HAZARD**"
    }
  },
  {
    "content": "##### Loss of Charge Switch (HP Only)  \nLocated on liquid line of heat pump only, the liquid line pressure switch functions similar to conventional low-pressure switch.  \nBecause heat pumps experience very low suction pressures during normal system operation, a conventional low-pressure switch cannot be installed on suction line. This switch is installed in liquid line instead and acts as loss-of-charge protector. The liquid-line is the low side of the system in heating mode. It operates identically to low-pressure switch except it opens at 23 ( $\\pm 5$ ) psig for Puron and 7 ( $\\pm 5$ ) psig for R22 and closes at 55 ( $\\pm 5$ ) psig for Puron and 22 ( $\\pm 5$ ) for R22. Two-stage heat pumps have the low-pressure switch located on the suction line. The two-stage control board has the capability to ignore low-pressure switch trips during transitional (defrost) operation to avoid nuisance trips. Troubleshooting and removing this switch is identical to procedures used on other switches. Observe same safety precautions.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Pressure Switches",
      "H4": "High-Pressure Switch (AC & HP)",
      "H5": "Loss of Charge Switch (HP Only)",
      "section_path": "ELECTRICAL > Pressure Switches > High-Pressure Switch (AC & HP) > Loss of Charge Switch (HP Only)"
    }
  },
  {
    "content": "### Defrost Thermostat  \nDefrost thermostat signals heat pump that conditions are right for defrost or that conditions have changed to terminate defrost. It is a thermally actuated switch clamped to outdoor coil to sense its temperature. Normal temperature range is closed at  $32^{\\circ}\\text{F} \\pm 3^{\\circ}\\text{F}$  and open at  $65^{\\circ}\\text{F} \\pm 5^{\\circ}\\text{F}$ . Defrost thermostats are used in Base and Comfort models, a coil temperature thermistor is used in Preferred and Infinity series units.  \n![Diagram of a defrost thermostat location on a refrigerant tube. A 'FEEDER TUBE' enters from the top left and connects to a 'STUB TUBE' which is part of the outdoor coil. The 'DEFROST THERMOSTAT' is shown as a small rectangular component clamped onto the stub tube. Three wires extend from the thermostat.](7832324609ad3cc688064e0341612b32_img.jpg)  \nDiagram of a defrost thermostat location on a refrigerant tube. A 'FEEDER TUBE' enters from the top left and connects to a 'STUB TUBE' which is part of the outdoor coil. The 'DEFROST THERMOSTAT' is shown as a small rectangular component clamped onto the stub tube. Three wires extend from the thermostat.  \nA97517",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Thermostat",
      "section_path": "ELECTRICAL > Defrost Thermostat"
    }
  },
  {
    "content": "A97517  \nFig. 9 \u2013 Defrost Thermostat Location",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Thermostat",
      "section_path": "ELECTRICAL > Defrost Thermostat"
    }
  },
  {
    "content": "#### Check Defrost Thermostat  \nThere is a liquid header with a distributor and feeder tube going into outdoor coil. At the end of 1 of the feeder tubes, there is a 3/8-in. OD stub tube approximately 2 in. (50.8 mm) long. (See Fig. 9.) The defrost thermostat should be located on stub tube. Note that there is only 1 stub tube used with a liquid header, and on most units it is the bottom circuit.  \n**NOTE:** The defrost thermostat must be located on the liquid side of the outdoor coil on the bottom circuit and as close to the coil as possible. For a copper stub tube, the DFT will have a copper cup. For an aluminum stub tube, the DFT will have an aluminum cup. Don't interchange material types.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Thermostat",
      "H4": "Check Defrost Thermostat",
      "section_path": "ELECTRICAL > Defrost Thermostat > Check Defrost Thermostat"
    }
  },
  {
    "content": "### Defrost Control Boards  \nTroubleshooting defrost control involves a series of simple steps that indicate whether or not board is defective.  \n**NOTE:** This procedure allows the service technician to check control board and defrost thermostat for defects. First, troubleshoot to make sure unit operates properly in heating and cooling modes. This ensures operational problems are not attributed to the defrost control board.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "section_path": "ELECTRICAL > Defrost Control Boards"
    }
  },
  {
    "content": "#### HK32EA001/007 DEFROST CONTROL  \nThe HK32EA001/007 defrost control is used in all Comfort Series heat pump models. Its features include selectable defrost intervals of 30, 60, 90 minutes, and standard defrost speed up capability. This section describes the sequence of operation and troubleshooting methods for this control.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA001/007 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA001/007 DEFROST CONTROL"
    }
  },
  {
    "content": "##### Cooling Sequence of Operation (HK32EA001/007)  \nOn a call for cooling, thermostat makes R-O, R-Y, and R-G. Circuit R-O energizes reversing valve switching it to cooling position. Circuit R-Y sends low voltage through the safeties and energizes the contactor, which starts the compressor and energizes the T1 terminal on the circuit board. This will energize the OF2 fan relay which starts the outdoor fan motor.  \nWhen the cycle is complete, R-Y is turned off and compressor and outdoor fan should stop. With Carrier thermostats, the O terminal remains energized in the cooling mode. If the mode is switched to heat or Off, the valve is de-energized. There is no compressor delay built into this control.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA001/007 DEFROST CONTROL",
      "H5": "Cooling Sequence of Operation (HK32EA001/007)",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA001/007 DEFROST CONTROL > Cooling Sequence of Operation (HK32EA001/007)"
    }
  },
  {
    "content": "##### Heating Sequence of Operation (HK32EA001)  \nOn a call for heating, thermostat makes R-Y, and R-G. Circuit R-Y sends low voltage through the safeties and energizes the contactor, which starts the compressor and energizes the T1  \nterminal on the circuit board. The T1 terminal energizes the defrost logic. This will energize the OF2 fan relay start the outdoor motor. The T1 terminal must be energized for defrost to function.  \nWhen the cycle is complete, R-Y is turned off and the compressor and outdoor fan should stop. There is no compressor delay built into this control.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA001/007 DEFROST CONTROL",
      "H5": "Heating Sequence of Operation (HK32EA001)",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA001/007 DEFROST CONTROL > Heating Sequence of Operation (HK32EA001)"
    }
  },
  {
    "content": "##### Defrost Sequence (HK32EA001/007)  \nThe defrost control is a time/temperature control that has field selectable settings of 30, 60, and 90 minutes. These represent the amount of time that must pass after closure of the defrost thermostat before the defrost sequence begins.  \nThe defrost thermostat senses coil temperature throughout the heating cycle. When the coil temperature reaches the defrost thermostat setting of approximately  $32^{\\circ}\\text{F}$ , it will close, which energizes the DFT terminal and begins the defrost timing sequence. When the DFT has been energized for the selected time, the defrost cycle begins, and the control shifts the reversing valve into cooling position, and turns the outdoor fan off. This shifts hot gas flow into the outdoor coil which melts the frost from the coil. The defrost cycle is terminated when defrost thermostat opens at approximately  $65^{\\circ}\\text{F}$ , or automatically after 10 minutes.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA001/007 DEFROST CONTROL",
      "H5": "Defrost Sequence (HK32EA001/007)",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA001/007 DEFROST CONTROL > Defrost Sequence (HK32EA001/007)"
    }
  },
  {
    "content": "![Wiring diagram for the HK32EA001/007 Defrost Control board. The board has several terminals: T1 (Enables Defrost Timer), C (Common), O (Reversing Valve), Y (Output to Pressure Switches and Contactor), DFT (Defrost Thermostat input), and a timer setting (30, 60, 90). It also shows connections to the Outdoor Fan Relay (OF1, OF2), a Speedup terminal, and Thermostat Inputs (O, R, W2, Y, C). A note states: 'DEFROST THERMOSTAT MUST BE CLOSED BEFORE DEFROST TIMER BEGINS'.](1ce753126302304d15aa14ed37e8ac15_img.jpg)  \nWiring diagram for the HK32EA001/007 Defrost Control board. The board has several terminals: T1 (Enables Defrost Timer), C (Common), O (Reversing Valve), Y (Output to Pressure Switches and Contactor), DFT (Defrost Thermostat input), and a timer setting (30, 60, 90). It also shows connections to the Outdoor Fan Relay (OF1, OF2), a Speedup terminal, and Thermostat Inputs (O, R, W2, Y, C). A note states: 'DEFROST THERMOSTAT MUST BE CLOSED BEFORE DEFROST TIMER BEGINS'.  \nA05332  \nFig. 10 \u2013 HK32EA001/007 Defrost Control",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA001/007 DEFROST CONTROL",
      "H5": "Defrost Sequence (HK32EA001/007)",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA001/007 DEFROST CONTROL > Defrost Sequence (HK32EA001/007)"
    }
  },
  {
    "content": "#### Troubleshooting (HK32EA001/007)  \n##### If outdoor unit will not run:  \n1. Does the Y input has 24 volts from thermostat? If not, check thermostat or wire. If yes proceed to #2\n2. The Y spade terminal on the circuit board should have 24 volts if Y input is energized. This output goes through the pressure switches and to the contactor. If 24 volts is present on the Y spade terminal, and the contactor is not closed, check voltage on contactor coil. If no voltage is present, check for opened pressure switch.\n3. If voltage is present and contactor is open, contactor may be defective. Replace contactor if necessary.  \n4. If contactor is closed and unit will still not run, check wiring, capacitor and compressor",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Troubleshooting (HK32EA001/007)",
      "H5": "If outdoor unit will not run:",
      "section_path": "ELECTRICAL > Defrost Control Boards > Troubleshooting (HK32EA001/007) > If outdoor unit will not run:"
    }
  },
  {
    "content": "#### Defrost Speedup (KH32EA001/007)  \nTo test the defrost function on these units, speed up pins are provided on the circuit board. To force a defrost cycle, the defrost thermostat must be closed, or the defrost thermostat pins must be jumpered. Follow the steps below to force a defrost cycle:  \n1. Jumper the DFT input\n2. Short the speed up pins. This speeds up the defrost timer by a factor of 256. The longer the defrost interval setting, the longer the pins must be shorted to speed through the timing. For example, if interval is 90 min, the speed up will take  $(90/256)\\text{min} \\times (60\\text{seconds}/\\text{minute}) = 21\\text{ seconds max}$ . This could be shorter depending on how much time has elapsed since the defrost thermostat closed.\n3. Remove the short immediately when the unit shifts into defrost. Failure to remove the short immediately will result in a very short forced defrost cycle (the 10 minute timer will be sped through in 2 seconds)\n4. When defrost begins, it will continue until the defrost thermostat opens or 10 minutes has elapsed.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007)"
    }
  },
  {
    "content": "4. When defrost begins, it will continue until the defrost thermostat opens or 10 minutes has elapsed.  \n**NOTE:** The T1 terminal on the defrost board powers the defrost timing function. This terminal must be energized before any defrost function will occur.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007)"
    }
  },
  {
    "content": "##### If defrost thermostat is stuck closed:  \nWhether the unit is in heating or cooling mode, it will run a defrost cycle for 10 minutes each time the compressor has been energized for the selected time interval. The board will terminate automatically after 10 minutes of defrost time regardless of defrost thermostat position.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "If defrost thermostat is stuck closed:",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > If defrost thermostat is stuck closed:"
    }
  },
  {
    "content": "##### If defrost thermostat is stuck open:  \nThe unit will not defrost  \n**NOTE:** Unit will remain in defrost until defrost thermostat reopens at approximately 65\u00b0F coil temperature at liquid line or remainder of defrost cycle time.  \n5. Turn off power to outdoor unit and reconnect fan-motor lead to OF2 on control board after above forced-defrost cycle.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "If defrost thermostat is stuck open:",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > If defrost thermostat is stuck open:"
    }
  },
  {
    "content": "##### If unit will not defrost:  \n1. Perform the speedup function as described above to test the defrost function of the circuit board.\n2. If the unit does not go into defrost after performing the speed up, check for 24 volts on the T1 terminal. This terminal powers the defrost circuit, and must be energized before any defrost function can occur. The T1 should be energized once the Y terminal is energized and the pressure switches are closed. Ensure the T1 wire is connected at the contactor, and that 24 volts is present on the T1 spade terminal.\n3. If all voltages are present and unit will still not run defrost, remove thermostat pigtail harness from board and perform checks directly on input pins with jumper wires. The pigtail may have a bad connection or be mis-wired.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "If unit will not defrost:",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > If unit will not defrost:"
    }
  },
  {
    "content": "##### To fully troubleshoot defrost thermostat and control function (HK32EA001/007):  \n1. Turn thermostat to OFF. Shut off all power to outdoor unit.\n2. Remove control box cover for access to electrical components and defrost control board.\n3. Disconnect defrost thermostat leads from control board, and connect to ohmmeter. Thermostat leads are black, insulated wires connected to DFT and R terminals on control board. Resistance reading may be zero (indicating closed defrost thermostat), or infinity ( $\\infty$  for open thermostat) depending on outdoor temperature.  \n4. Jumper between DFT and R terminals on control board as shown in Fig. 10.\n5. Disconnect outdoor fan motor lead from OF2. Tape lead to prevent grounding.\n6. Turn on power to outdoor unit.\n7. Restart unit in heating mode, allowing frost to accumulate on outdoor coil.\n8. After a few minutes in heating mode, liquid line temperature at defrost thermostat should drop below closing set point of defrost thermostat of approximately 32\u00b0F. Check resistance across defrost thermostat leads using ohmmeter. Resistance of zero indicates defrost thermostat is closed and operating properly.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "To fully troubleshoot defrost thermostat and control function (HK32EA001/007):",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > To fully troubleshoot defrost thermostat and control function (HK32EA001/007):"
    }
  },
  {
    "content": "9. Short between the speed-up terminals using a thermostat screwdriver. This reduces the timing sequence to 1/256 of original time. (See Table 3.)  \n**Table 3\u2014Defrost Control Speed-Up Timing Sequence**  \n| PARAMETER       | MINIMUM (MINUTES) | MAXIMUM (MINUTES) | SPEED-UP (NOMINAL) |\n|-----------------|-------------------|-------------------|--------------------|\n| 30-minute cycle | 27                | 33                | 7 sec              |\n| 60-minute cycle | 56                | 66                | 14 sec             |\n| 90-minute cycle | 81                | 99                | 21 sec             |\n| 10-minute cycle | 9                 | 11                | 2 sec              |\n| 5-minutes       | 4.5               | 5.5               | 1 sec              |  \n![Warning triangle icon with an exclamation mark inside.](a38023c3748e550a8c1b84ec6c7e33c0_img.jpg)  \nWarning triangle icon with an exclamation mark inside.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "To fully troubleshoot defrost thermostat and control function (HK32EA001/007):",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > To fully troubleshoot defrost thermostat and control function (HK32EA001/007):"
    }
  },
  {
    "content": "##### CAUTION  \n###### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nExercise extreme caution when shorting speed-up pins. If pins are accidentally shorted to other terminals, damage to the control board will occur.  \n10. Unit is now operating in defrost mode. Check between C and W2 using voltmeter. Reading on voltmeter should indicate 24v. This step ensures defrost relay contacts have closed, energizing supplemental heat (W2) and reversing valve solenoid (O).\n11. Unit should remain in defrost no longer than 10 minutes. Actual time in defrost depends on how quickly speed-up jumper is removed. If it takes 2 sec to remove speed-up jumper after unit has switched to defrost, the unit will switch back to heat mode.\n12. After a few minutes, in defrost (cooling) operation, liquid line should be warm enough to have caused defrost thermostat contacts to open. Check resistance across defrost thermostat. Ohmmeter should read infinite resistance, indicating defrost thermostat has opened at approximately 65\u00b0F.\n13. Shut off unit power and reconnect fan lead.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "CAUTION",
      "H6": "UNIT DAMAGE HAZARD",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "13. Shut off unit power and reconnect fan lead.\n14. Remove jumper between DFT and R terminals. Reconnect defrost thermostat leads. Failure to remove jumper causes unit to switch to defrost every 30, 60, or 90 minutes and remain in defrost for full 10 minutes.\n15. Replace control box cover. Restore power to unit.  \n**If defrost thermostat does not check out following above items or incorrect calibration is suspected, check for defective thermostat as follows:**  \n1. Follow items 1-5 above.\n2. Route sensor or probe underneath coil (or other convenient location) using thermocouple temperature measuring device. Attach to liquid line near defrost thermostat. Insulate for more accurate reading.\n3. Turn on power to outdoor unit.\n4. Restart unit in heating.  \n5. Within a few minutes, liquid line temperature drops within a range causing defrost thermostat contacts to close. Temperature range is from 33\u00b0F to 27\u00b0F. Notice temperature at which ohmmeter reading goes from \u221e to zero ohms. Thermostat contacts close at this point.\n6. Short between the speed-up terminals using a small slotted screwdriver.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "CAUTION",
      "H6": "UNIT DAMAGE HAZARD",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "6. Short between the speed-up terminals using a small slotted screwdriver.\n7. Unit changes over to defrost within 21 sec (depending on timing cycle setting). Liquid line temperature rises to range where defrost thermostat contacts open. Temperature range is from 60\u00b0F to 70\u00b0F. Resistance goes from zero to \u221e when contacts are open.\n8. If either opening or closing temperature does not fall within above ranges or thermostat sticks in 1 position, replace thermostat to ensure proper defrost operation.  \n**NOTE:** With timing cycle set at 90 minutes, unit initiates defrost within approximately 21 sec. When you hear the reversing valve changing position, remove screwdriver immediately. Otherwise, control will terminate normal 10-minute defrost cycle in approximately 2 sec.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Defrost Speedup (KH32EA001/007)",
      "H5": "CAUTION",
      "H6": "UNIT DAMAGE HAZARD",
      "section_path": "ELECTRICAL > Defrost Control Boards > Defrost Speedup (KH32EA001/007) > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "#### HK32EA009 DEFROST CONTROL  \nThe HK32EA009 is used in place of the HK32EA001/007 boards when an outdoor ECM motor is being used. The functionality of these controls are identical except the HK32EA009 uses 24v to turn the outdoor motor on/off at the ODF terminal. The 24v signal is internal to the board and usually originates from the indoor transformer. The other side (common) of the ECM motor is connected directly to the 24v common side of the contactor.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA009 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA009 DEFROST CONTROL"
    }
  },
  {
    "content": "#### HK32EA003 / 008 DEFROST CONTROL  \nThe HK32EA003/008 defrost control is used in most Performance Series heat pumps with Puron refrigerant. Its features include selectable defrost intervals of 30, 60, 90, & 120 minutes, Quiet Shift, compressor time delay, deluxe defrost speed up capability. This section describes the sequence of operation and trouble shooting methods for this control.  \n![A detailed schematic diagram of the HK32EA003/008 Defrost Control board. The board is populated with various electronic components including integrated circuits, resistors, capacitors, and a defrost thermostat. Key terminals are labeled on the left: 'T2 C O', 'DFT', 'T1', 'Y', 'P', 'J1', 'J2', 'J3', 'J4', 'J5', 'J6', 'J7', 'J8', 'J9', 'J10', 'J11', 'J12', 'J13', 'J14', 'J15', 'J16', 'J17', 'J18', 'J19', 'J20'. Other labels include 'O R W, Y C', 'SPEEDUP', 'HK32EA003', 'A05378'. At the bottom, three callouts identify 'Speedup Pins' (J1), 'Quiet Shift' (DIP switch 3), and 'Defrost interval DIP switches' (DIP switches 1, 2, 4).](41a438d7e4adc17c3a4005e7c9500091_img.jpg)",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA003 / 008 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA003 / 008 DEFROST CONTROL"
    }
  },
  {
    "content": "A detailed schematic diagram of the HK32EA003/008 Defrost Control board. The board is populated with various electronic components including integrated circuits, resistors, capacitors, and a defrost thermostat. Key terminals are labeled on the left: 'T2 C O', 'DFT', 'T1', 'Y', 'P', 'J1', 'J2', 'J3', 'J4', 'J5', 'J6', 'J7', 'J8', 'J9', 'J10', 'J11', 'J12', 'J13', 'J14', 'J15', 'J16', 'J17', 'J18', 'J19', 'J20'. Other labels include 'O R W, Y C', 'SPEEDUP', 'HK32EA003', 'A05378'. At the bottom, three callouts identify 'Speedup Pins' (J1), 'Quiet Shift' (DIP switch 3), and 'Defrost interval DIP switches' (DIP switches 1, 2, 4).  \nFig. 11 \u2013 HK32EA003/008 Defrost Control",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA003 / 008 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA003 / 008 DEFROST CONTROL"
    }
  },
  {
    "content": "##### Quiet Shift (HK32EA003/008)  \nThis control has the option of shutting down the compressor for 30 seconds going in and coming out of defrost. This is accomplished by turning DIP switch 3 to the ON position. Factory default is in the OFF position. Enabling this feature eliminates occasional noise complaints associated with switching into and out of defrost.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA003 / 008 DEFROST CONTROL",
      "H5": "Quiet Shift (HK32EA003/008)",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA003 / 008 DEFROST CONTROL > Quiet Shift (HK32EA003/008)"
    }
  },
  {
    "content": "##### Five-Minute Compressor Delay (HK32EA003/008)  \nThis control features a 5-minute time delay to protect the compressor from short cycling. The delay begins counting when the low voltage is interrupted, and at the end of heating or cooling cycle.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA003 / 008 DEFROST CONTROL",
      "H5": "Five-Minute Compressor Delay (HK32EA003/008)",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA003 / 008 DEFROST CONTROL > Five-Minute Compressor Delay (HK32EA003/008)"
    }
  },
  {
    "content": "#### System function and Sequence of operation (HK32EA003/008)  \nOn power-up (24 volts between R-C) the 5 minute cycle timer begins counting down. The compressor will not be energized until this timer is elapsed.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "System function and Sequence of operation (HK32EA003/008)",
      "section_path": "ELECTRICAL > Defrost Control Boards > System function and Sequence of operation (HK32EA003/008)"
    }
  },
  {
    "content": "##### Cooling  \nOn a call for cooling, thermostat makes R-O, R-Y, and R-G. Circuit R-O energizes reversing valve switching it to cooling position. Circuit R-Y sends low voltage through the safeties and energizes the T1 terminal on the circuit board. If the compressor has been off for 5 minutes, or power has not been cycled for 5 minutes, the OF2 relay and T2 terminal will energize. This will close the contactor, start the outdoor fan motor and compressor.  \nWhen the cycle is complete, R-Y is turned off and compressor and outdoor fan should stop. When using Carrier thermostats, the reversing valve remains energized in the cooling mode until the thermostat is switched to heat, or the mode it turned off. The 5-minute time guard begins counting. Compressor will not come on again until this time delay expires. In the event of a power interruption, the time guard will not allow another cycle for 5 minutes.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "System function and Sequence of operation (HK32EA003/008)",
      "H5": "Cooling",
      "section_path": "ELECTRICAL > Defrost Control Boards > System function and Sequence of operation (HK32EA003/008) > Cooling"
    }
  },
  {
    "content": "##### Heating  \nOn a call for heating, thermostat makes R-Y, and R-G. Circuit R-Y sends low voltage through the safeties and energizes the T1 terminal on the circuit board. T1 energizes the defrost logic circuit. If the compressor has been off for 5 minutes, or power has not been cycled for 5 minutes, the OF2 relay and T2 terminal will energize. This will close the contactor, start the outdoor fan motor and compressor.  \nWhen the cycle is complete, R-Y is turned off and the compressor and outdoor fan should stop. The 5 minute time guard begins counting. Compressor will not come on again until this time delay expires. In the event of a power interruption, the time guard will not allow another cycle for 5 minutes.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "System function and Sequence of operation (HK32EA003/008)",
      "H5": "Heating",
      "section_path": "ELECTRICAL > Defrost Control Boards > System function and Sequence of operation (HK32EA003/008) > Heating"
    }
  },
  {
    "content": "##### Defrost Sequence  \nThe defrost control is a time/temperature control that has field selectable settings of 30, 60, 90 and 120 minutes. These represent the amount of time that must pass after closure of the defrost thermostat before the defrost sequence begins.  \nThe defrost thermostat senses coil temperature throughout the heating cycle. When the coil temperature reaches the defrost thermostat setting of approximately 32 degrees F, it will close, which energizes the DFT terminal and begins the defrost timing sequence. When the DTF has been energized for the selected time, the defrost cycle begins. If the defrost thermostat opens before the timer expires, the timing sequence is reset.  \nDefrost cycle is terminated when defrost thermostat opens (~65 degrees) or automatically after 10 minutes.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "System function and Sequence of operation (HK32EA003/008)",
      "H5": "Defrost Sequence",
      "section_path": "ELECTRICAL > Defrost Control Boards > System function and Sequence of operation (HK32EA003/008) > Defrost Sequence"
    }
  },
  {
    "content": "##### Deluxe Defrost Speedup  \nTo initiate a force defrost, speedup pins (J1) must be shorted with a flat head screwdriver for 5 seconds and RELEASED. If the defrost thermostat is open, a short defrost cycle will be observed (actual length depends on Quiet Shift switch position). When Quiet Shift is off, only a short 30 second defrost cycle is observed. With Quiet Shift ON, the speed up sequence is one minute; 30 second compressor off period followed by 30 seconds of defrost with compressor operation. When returning to heating mode, the compressor will turn off for an additional 30 seconds and the fan for 40 seconds.  \nIf the defrost thermostat is closed, a complete defrost cycle is initiated. If the Quiet Shift switch is turned on, the compressor will be turned off for two 30 second intervals as explained previously.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "System function and Sequence of operation (HK32EA003/008)",
      "H5": "Deluxe Defrost Speedup",
      "section_path": "ELECTRICAL > Defrost Control Boards > System function and Sequence of operation (HK32EA003/008) > Deluxe Defrost Speedup"
    }
  },
  {
    "content": "#### Troubleshooting (HK32EA003/008)  \n##### If outdoor unit will not run:  \n1. Does the Y input have 24 volts from thermostat? If not, check thermostat or wire. If yes proceed to #2\n2. The Y spade terminal should have 24 volts if Y input is energized. This output goes through the pressure switches and back to the T1 input to energize the time delay and defrost timing circuit. If the contactor is not closed, the time delay may still be active. Defeat time delay by shorting speed up pins for 1 second. Be sure not to short more than 1 second.\n3. Once time delay has elapsed voltage on T2 should energize contactor with 24v. Check voltage on contactor coil. If no voltage is present, check for opened pressure switch.\n4. If voltage is present and contactor is open, contactor may be defective. Replace contactor\n5. If contactor is closed and unit will still not run, check capacitor and compressor.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Troubleshooting (HK32EA003/008)",
      "H5": "If outdoor unit will not run:",
      "section_path": "ELECTRICAL > Defrost Control Boards > Troubleshooting (HK32EA003/008) > If outdoor unit will not run:"
    }
  },
  {
    "content": "##### If unit will not go into defrost:  \n1. Perform speedup function as described above to test the defrost function of the circuit board.\n2. If the unit will go into defrost with the speed up, but will not on its own, the defrost thermostat may not be functioning properly. Perform the full defrost thermostat and board troubleshooting the same as described for the HK32EA001/007 control. Other than the Quiet shift (if selected), and the speedup timing, the troubleshooting process is identical.\n3. If unit still will not run defrost, remove thermostat pigtail harness from board and perform checks directly on input pins with jumper wires. The pigtail may have a bad connection or be mis-wired.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "Troubleshooting (HK32EA003/008)",
      "H5": "If unit will not go into defrost:",
      "section_path": "ELECTRICAL > Defrost Control Boards > Troubleshooting (HK32EA003/008) > If unit will not go into defrost:"
    }
  },
  {
    "content": "#### HK32EA008 DEFROST CONTROL  \nThe HK32EA008 defrost control is used in most non-communicating Performance Series heat pumps with Puron refrigerant and has all the same functionality, speedups, troubleshooting as the HK32EA003 except for the forced defrost timing when Quiet Shift-2 is enabled.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA008 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA008 DEFROST CONTROL"
    }
  },
  {
    "content": "##### **Quiet Shift-2 (non-communicating)**  \nQuiet shift-2 is a field selectable defrost mode (factory set to OFF), which will reduce the occasional noise that could be heard at the start of defrost cycle and restarting of heating cycle. It is selected by placing DIP switch 3 on defrost board in the ON position.  \nWhen Quiet Shift-2 switch is placed in ON position, and defrost is initiated, the following sequence of operation will occur: The compressor will be de-energized for approximately 1 minute, then the reversing valve will be energized. A few seconds later, the compressor will be re-energized and the normal defrost cycle starts. Once defrost termination conditions have been met, the following sequence will occur: The compressor will be de-energized for approximately 1 minute, then the reversing valve will be de-energized. A few seconds later, the compressor will be re-energized and the normal heating cycle starts.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA008 DEFROST CONTROL",
      "H5": "**Quiet Shift-2 (non-communicating)**",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA008 DEFROST CONTROL > **Quiet Shift-2 (non-communicating)**"
    }
  },
  {
    "content": "#### HK32EA010 DEFROST CONTROL  \nThe HK32EA010 is used in place of the HK32EA003/008 boards when an outdoor ECM motor is being used. The functionality of these controls are identical except the HK32EA010 uses 24v to turn the outdoor motor on/off at the ODF terminal. The 24v signal is internal to the board and usually originates from the indoor transformer. The other side (common) of the ECM motor is connected directly to the 24v common side of the contactor.  \n![Schematic diagram of Defrost Control HK32EA008 (A05378).](76b0cd79baaedd942af4dc42f2e764b8_img.jpg)  \nThis schematic diagram for Defrost Control HK32EA008 (A05378) shows a printed circuit board layout. Key components include two power input terminals at the top left labeled 'OF1' and 'OF2'. A central rectangular component is labeled '120'. On the right side, there is an 'INTERVAL TIMER' with settings for 30, 60, 90, and 'OFF', and a 'QUIET SHIFT' switch. At the bottom, there are terminals for 'T2 C C O', 'T1', 'Y', 'P1', 'J1', and 'DFT'. A row of five oval components is labeled 'O R W2 Y C', followed by a 'SPEEDUP' terminal. The board is populated with various resistors, capacitors, and diodes.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA010 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA010 DEFROST CONTROL"
    }
  },
  {
    "content": "Schematic diagram of Defrost Control HK32EA008 (A05378).  \nA05378  \nFig. 12 \u2013 Defrost Control HK32EA008  \n![Schematic diagram of Defrost Control HK32EA009 (A170235).](4356776ca004ecba5d599667a155d7d4_img.jpg)  \nThis schematic diagram for Defrost Control HK32EA009 (A170235) shows a more complex PCB layout. It features two power input terminals at the top. A central component is labeled '120'. On the right, there is an 'INTERVAL TIMER' with 30, 60, 90, and 'OFF' settings, and a 'QUIET SHIFT' switch. The bottom section includes terminals for 'TIC C D', 'Y', 'DFT', 'P3', 'P2', 'J1', 'P1', and 'SPEEDUP'. A row of five oval components is labeled 'O R W2 Y C'. The board contains numerous resistors (e.g., R1, R2, R3, R4, R5, R6, R7, R8, R9, R10, R11, R12, R13, R14, R15, R16, R17, R18, R19, R20, R21, R22, R23, R24, R25, R26, R27, R28, R29, R30), capacitors (e.g., C1, C2, C3, C4, C5, C6, C7, C8, C9, C10, C11, C12, C13, C14, C15, C16, C17, C18, C19), and diodes (e.g., D1, D2, D3, D4, D5, D6, D7, D8, D9, D10, D11, D12, D13, D14, D15, D16, D17, D18, D19, D20, D21, D22, D23, D24, D25, D26, D27, D28, D29, D30). A vertical label 'HK32EA009' is present on the right edge.",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA010 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA010 DEFROST CONTROL"
    }
  },
  {
    "content": "Schematic diagram of Defrost Control HK32EA009 (A170235).  \nA170235  \nFig. 13 \u2013 Defrost Control HK32EA009  \n![Schematic diagram of Defrost Control HK32EA010 (A170130).](8592a32c2fdf17c1e562f0ba6b7e8e1a_img.jpg)  \nThis schematic diagram for Defrost Control HK32EA010 (A170130) shows a PCB layout similar to Fig. 13. It includes two power input terminals at the top. A central component is labeled '120'. On the right, there is an 'INTERVAL TIME' switch with 30, 60, 90, and 'OFF' settings, and a 'QUIET SHIFT' switch. The bottom section features terminals for 'T2 C C O', 'T1', 'Y', 'P2', 'P1', 'J1', 'P3', and 'DFT'. A row of five oval components is labeled 'O R W2 Y C', followed by a 'SPEEDUP' terminal. The board is populated with various resistors, capacitors, and diodes. A vertical label 'HK32EA010' is present on the right edge, along with a 'CUT-TO-ENABLE RECYCLE RELAY' label.  \nSchematic diagram of Defrost Control HK32EA010 (A170130).  \nA170130  \nFig. 14 \u2013 Defrost Control HK32EA010",
    "metadata": {
      "H2": "ELECTRICAL",
      "H3": "Defrost Control Boards",
      "H4": "HK32EA010 DEFROST CONTROL",
      "section_path": "ELECTRICAL > Defrost Control Boards > HK32EA010 DEFROST CONTROL"
    }
  },
  {
    "content": "## OUTDOOR FAN MOTORS  \n### ECM Fan Motor  \nSome single stage outdoor units will be equipped with ECM fan motors. For suspected ECM motor electrical failures, first check for loose or faulty electrical connections. ECM motors are not wired to the capacitor. A reference for the wires is listed in the table below:  \n**Table 4\u2014ECM Fan Motor Wires**  \n| TERMINAL                | DESCRIPTION                 | COLOR   |\n|-------------------------|-----------------------------|---------|\n| 1/4\" Non insulated Q.C. | Speed, Common (low Voltage) | BRN/YEL |\n| 1/4\" Insulated Q.C.     | AC line (high voltage)      | YEL     |\n| 1/4\" Non insulated Q.C. | Speed (low voltage)         | BLU/YEL |\n| #8 Non insulated ring   | Ground                      | GRN/YEL |\n| 1/4\" Insulated Q.C.     | AC line (high voltage)      | BLK     |",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "ECM Fan Motor",
      "section_path": "OUTDOOR FAN MOTORS > ECM Fan Motor"
    }
  },
  {
    "content": "| #8 Non insulated ring   | Ground                      | GRN/YEL |\n| 1/4\" Insulated Q.C.     | AC line (high voltage)      | BLK     |  \nThe low voltage wires should see 24VAC when the contactor is engaged. The high voltage wires should see 230VAC as long as 230VAC is being supplied to the field side of the contactor. The ECM motor will not operate unless both 24VAC and 230VAC are being supplied. Refer to the wiring diagram to determine where each wire should be connected to the contactor. If connections are secure, the motor is wired properly, proper voltages are present, and the ECM motor is still not operational, replace the ECM motor. If utilizing Motor Master or low ambient cooling kits, the ECM motor will not function properly. The ECM motor will need to be replaced with a PSC fan motor and fan blade specified in the accessory lists for the unit and wired per the wiring diagram.",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "ECM Fan Motor",
      "section_path": "OUTDOOR FAN MOTORS > ECM Fan Motor"
    }
  },
  {
    "content": "### PSC Fan Motor  \nThe fan motor rotates the fan blade that draws air through the outdoor coil to exchange heat between the refrigerant and the air. Motors are totally enclosed to increase reliability. This eliminates the need for a rain shield. For the correct position of fan blade assembly, the fan hub should be flush with the motor shaft. Replacement motors and blades may vary slightly.  \n![Warning triangle icon](0adfe2c1a73ed4d130777d83dd16321d_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "PSC Fan Motor",
      "section_path": "OUTDOOR FAN MOTORS > PSC Fan Motor"
    }
  },
  {
    "content": "#### WARNING  \n##### ELECTRICAL SHOCK HAZARD  \nFailure to follow this warning could result in personal injury or death.  \nTurn off all power before servicing or replacing fan motor. Be sure unit main power switch is turned off.  \nThe bearings are permanently lubricated, therefore, no oil ports are provided.  \nFor suspected electrical failures, check for loose or faulty electrical connections, or defective fan motor capacitor. Fan motor is equipped with thermal overload device in motor windings which may open under adverse operating conditions. Allow time for motor to cool so device can reset. Further checking of motor can be done with an ohmmeter. Set scale on R X 1 position, and check for continuity between 3 leads. Replace motors that show an open circuit in any of the windings. Place 1 lead of ohmmeter on each motor lead. At same time, place other ohmmeter lead on motor case (ground). Replace any motor that shows resistance to ground, arcing, burning, or overheating.",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "PSC Fan Motor",
      "H4": "WARNING",
      "H5": "ELECTRICAL SHOCK HAZARD",
      "section_path": "OUTDOOR FAN MOTORS > PSC Fan Motor > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "### Compressor Plug  \nThe compressor electrical plug provides a quick-tight connection to compressor terminals. The plug completely covers the compressor terminals and the mating female terminals are completely encapsulated in plug. Therefore, terminals are isolated from any moisture so corrosion and resultant pitted or discolored terminals are reduced. The plug is oriented to relief slot in terminal box so cover cannot be secured if wires are not positioned in slot, assuring correct electrical connection at the compressor. The plug can be removed by simultaneously pulling while \u201crocking\u201d plug.  \nHowever, these plugs can be used only on specific compressors. The configuration around the fusite terminals is outlined on the terminal covers. The slot through which wires of plug are routed is oriented on the bottom and slightly to the left. The correct plug can be connected easily to compressor terminals and plug wires can easily be routed through slot terminal cover.",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "Compressor Plug",
      "section_path": "OUTDOOR FAN MOTORS > Compressor Plug"
    }
  },
  {
    "content": "It is strongly recommended to replace the compressor plug should a compressor fail due to a suspected electrical failure. At a minimum, inspect plug for proper connection and good condition on any compressor replacement.",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "Compressor Plug",
      "section_path": "OUTDOOR FAN MOTORS > Compressor Plug"
    }
  },
  {
    "content": "#### Low-Voltage Terminals  \nThe low-voltage terminal designations, and their description and function, are used on all split-system condensers.  \nW\u2014Energizes first-stage supplemental heat through defrost relay (wht).  \nR\u2014Energizes 24-v power from transformer (red).  \nY\u2014Energizes contactor for first-stage cooling or first-stage heating for heat pumps (yel).  \nO\u2014Energizes reversing valve on heat pumps (orn).  \nC\u2014Common side of transformer (blk).",
    "metadata": {
      "H2": "OUTDOOR FAN MOTORS",
      "H3": "Compressor Plug",
      "H4": "Low-Voltage Terminals",
      "section_path": "OUTDOOR FAN MOTORS > Compressor Plug > Low-Voltage Terminals"
    }
  },
  {
    "content": "## COPELAND SCROLL COMPRESSOR  \n![Diagram illustrating Scroll Compressor Refrigerant Flow. It shows five stages of the scroll compressor's operation. Stage 1: 'Compression in the scroll is created by the interaction of an orbiting spiral and a stationary spiral. Gas enters an outer opening as one of the spirals orbits.' Stage 2: 'The open passage is sealed off as gas is drawn into the spiral.' Stage 3: 'As the spiral continues to orbit, the gas is compressed into an increasingly smaller pocket.' Stage 4: 'By the time the gas arrives at the center port, discharge pressure has been reached.' Stage 5: 'Actually, during operation, all six gas passages are in various stages of compression at all times, resulting in nearly continuous suction and discharge.'](17cb1b9061bc3c50696dca6f752915f2_img.jpg)",
    "metadata": {
      "H2": "COPELAND SCROLL COMPRESSOR",
      "section_path": "COPELAND SCROLL COMPRESSOR"
    }
  },
  {
    "content": "Diagram illustrating Scroll Compressor Refrigerant Flow. It shows five stages of the scroll compressor's operation. Stage 1: 'Compression in the scroll is created by the interaction of an orbiting spiral and a stationary spiral. Gas enters an outer opening as one of the spirals orbits.' Stage 2: 'The open passage is sealed off as gas is drawn into the spiral.' Stage 3: 'As the spiral continues to orbit, the gas is compressed into an increasingly smaller pocket.' Stage 4: 'By the time the gas arrives at the center port, discharge pressure has been reached.' Stage 5: 'Actually, during operation, all six gas passages are in various stages of compression at all times, resulting in nearly continuous suction and discharge.'  \nA90198  \n**Fig. 15 \u2013 Scroll Compressor Refrigerant Flow**  \nThe compressors used in these products are specifically designed to operate with designated refrigerant and cannot be interchanged. The compressor is an electrical (as well as mechanical) device. Exercise extreme caution when working near compressors. Power should be shut off, if possible, for most troubleshooting techniques. Refrigerants present additional safety hazards.",
    "metadata": {
      "H2": "COPELAND SCROLL COMPRESSOR",
      "section_path": "COPELAND SCROLL COMPRESSOR"
    }
  },
  {
    "content": "![Caution triangle icon](4cc1ac85bc7b6293886ec3ad9fe9b8a1_img.jpg)  \nCaution triangle icon",
    "metadata": {
      "H2": "COPELAND SCROLL COMPRESSOR",
      "section_path": "COPELAND SCROLL COMPRESSOR"
    }
  },
  {
    "content": "#### CAUTION  \n##### PERSONAL INJURY HAZARD  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses, protective clothing, and gloves when handling refrigerant.  \nThe scroll compressor pumps refrigerant through the system by the interaction of a stationary and an orbiting scroll. (See Fig. 15.) The scroll compressor has no dynamic suction or discharge valves, and it is more tolerant of stresses caused by debris, liquid slugging, and flooded starts. The compressor is equipped with an internal  \npressure relief port. The pressure relief port is a safety device, designed to protect against extreme high pressure. The relief port has an operating range between 550 to 625 psi differential pressure for Puron\u00ae and 350 to 450 psi differential pressure for R-22. Scrolls have a variety of shut down solutions, depending on model, to prevent backward rotation and eliminate the need for cycle protection.",
    "metadata": {
      "H2": "COPELAND SCROLL COMPRESSOR",
      "H4": "CAUTION",
      "H5": "PERSONAL INJURY HAZARD",
      "section_path": "COPELAND SCROLL COMPRESSOR > CAUTION > PERSONAL INJURY HAZARD"
    }
  },
  {
    "content": "## LG SCROLL COMPRESSOR  \nThe compressors used in these products are specifically designed to operate with designated refrigerants and cannot be interchanged.  \nLG produced scroll compressors are designed to operate and function as the typical orbiting scroll on a fixed scroll design. Refrigerant flow and compression is basically the same.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "section_path": "LG SCROLL COMPRESSOR"
    }
  },
  {
    "content": "#### Characteristics of the LG Scroll Compressor:  \n**Internal Motor Overload Protection (OLP):** This is an inherent protection system sensing both motor winding temperature and motor current. This is designed to open the common wire on single phase units and stop the motor operation if motor high temperature or over current conditions exist. Trip of the OLP opens the common line.  \n**Vacuum protection device:** If the suction side of the compressor is blocked or limited, an extremely low vacuum situation is formed by the optimum efficiency of the scrolls. The high vacuum pressure causes the arc at the internal power terminal and cause tripping of the internal overload or breaker or damage to the compressor. This compressor is equipped with internal protection that opens if this high vacuum condition exists and bypasses high pressure gas to the low pressure and the internal overload may trip. In the case of refrigerant pump down, the unit can operate with pump down but this protection may not allow the refrigerant to be pumped down completely.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H4": "Characteristics of the LG Scroll Compressor:",
      "section_path": "LG SCROLL COMPRESSOR > Characteristics of the LG Scroll Compressor:"
    }
  },
  {
    "content": "**Internal Pressure Relief (IPR):** The internal pressure relief is located between the high and low pressure of the compressor and is designed to open when the difference of the suction and discharge pressure is (55\u2013550 psid (35.1\u201338.7 kg/cm<sup>2</sup>). When the IPR valve opens, the high temperature gas bypasses into the motor area and will trip the motor OLP.  \n**Quiet Shut Down Device:** The LG scroll has a shut down device to efficiently minimize the shut down sound. The reversing sound is minimized by a check valve located in the discharge port of the scroll sets. This slows the equalization of the high side to low side upon shut down to prevent the scrolls from operating backwards.  \n**Discharge Temperature Protection:** The compressor discharge temperature is monitored by a temperature sensor mounted on the top cap of the compressor. Wire diagrams may refer to this as a discharge temperature switch (DTS). This is to protect against excessively high scroll temperatures due to loss of charge or operating outside the compressor envelope. This temperature sensor opens to stop the compressor if temperatures exceed 239\u2013257\u00b0F (115\u2013125\u00b0C) and resets at 151\u2013187\u00b0F (66\u201386\u00b0C).",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H4": "Characteristics of the LG Scroll Compressor:",
      "section_path": "LG SCROLL COMPRESSOR > Characteristics of the LG Scroll Compressor:"
    }
  },
  {
    "content": "The DTS will break the Y signal in the 24 volt circuit if it trips open.  \nTest sensor wires for continuity, open above 239\u2013257\u00b0F (115\u2013125\u00b0C) and resets at 151\u2013187\u00b0F (66\u201386\u00b0C).  \nIf replacement is deemed necessary, perform the following to replace sensor:  \n1. Locate top cap and discharge temperature sensor  \n![Image 1: A photograph of a scroll compressor with a red circle and arrow pointing to the top cap area, indicating the location of the discharge temperature sensor.](5236530a6253ed128806cff23c085042_img.jpg)  \nA photograph of a scroll compressor. A red circle is drawn around the top cap area, and a red arrow points to it from the top right. A yellow number '1' is visible in the bottom right corner of the image.  \nImage 1: A photograph of a scroll compressor with a red circle and arrow pointing to the top cap area, indicating the location of the discharge temperature sensor.  \nA12342  \n2. Carefully remove sensor cover  \n![Image 2: A close-up photograph of a screwdriver being used to carefully remove the sensor cover from the top cap of the compressor.](b13a38e07907c04478068d4587b25a57_img.jpg)",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H4": "Characteristics of the LG Scroll Compressor:",
      "section_path": "LG SCROLL COMPRESSOR > Characteristics of the LG Scroll Compressor:"
    }
  },
  {
    "content": "A close-up photograph showing a screwdriver being used to carefully remove the sensor cover from the top cap of the compressor. A yellow number '2' is visible in the bottom left corner of the image.  \nImage 2: A close-up photograph of a screwdriver being used to carefully remove the sensor cover from the top cap of the compressor.  \nA12343  \n3. Expose the sensor holder  \n![A close-up photograph showing a hand holding a black plastic sensor holder. The holder is being slid out from a black, rounded compressor housing. A yellow number '3' is visible on the housing. Two blue wires are connected to the sensor inside the holder.](3376f33dd811eb3e39ff47117c958ed9_img.jpg)  \nA close-up photograph showing a hand holding a black plastic sensor holder. The holder is being slid out from a black, rounded compressor housing. A yellow number '3' is visible on the housing. Two blue wires are connected to the sensor inside the holder.  \nA12344  \n4. Slide out the sensor, slide in replacement and reinstall the cover",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H4": "Characteristics of the LG Scroll Compressor:",
      "section_path": "LG SCROLL COMPRESSOR > Characteristics of the LG Scroll Compressor:"
    }
  },
  {
    "content": "A12344  \n4. Slide out the sensor, slide in replacement and reinstall the cover  \n![A close-up photograph showing the black plastic sensor holder being slid back into the black compressor housing. A yellow number '4' is visible on the housing. Two blue wires are connected to the sensor inside the holder.](cc777601b892d144a2c0b69f56ef03bf_img.jpg)  \nA close-up photograph showing the black plastic sensor holder being slid back into the black compressor housing. A yellow number '4' is visible on the housing. Two blue wires are connected to the sensor inside the holder.  \nA12345",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H4": "Characteristics of the LG Scroll Compressor:",
      "section_path": "LG SCROLL COMPRESSOR > Characteristics of the LG Scroll Compressor:"
    }
  },
  {
    "content": "### COMPRESSOR TROUBLESHOOTING",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "COMPRESSOR TROUBLESHOOTING",
      "section_path": "LG SCROLL COMPRESSOR > COMPRESSOR TROUBLESHOOTING"
    }
  },
  {
    "content": "### Compressor Failures  \nCompressor failures are classified in 2 broad failure categories; mechanical and electrical. Both types are discussed below.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures"
    }
  },
  {
    "content": "#### Mechanical Failures  \nA compressor is a mechanical pump driven by an electric motor contained in a welded or hermetic shell. In a mechanical failure, motor or electrical circuit appears normal, but compressor does not function normally.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Mechanical Failures",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Mechanical Failures"
    }
  },
  {
    "content": "##### \u26a0 **WARNING**",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Mechanical Failures",
      "H5": "\u26a0 **WARNING**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Mechanical Failures > \u26a0 **WARNING**"
    }
  },
  {
    "content": "##### **ELECTRICAL SHOCK HAZARD**  \nFailure to follow this warning could result in personal injury or death.  \nDo not supply power to unit with compressor terminal box cover removed.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Mechanical Failures",
      "H5": "**ELECTRICAL SHOCK HAZARD**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Mechanical Failures > **ELECTRICAL SHOCK HAZARD**"
    }
  },
  {
    "content": "##### \u26a0 **WARNING**",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Mechanical Failures",
      "H5": "\u26a0 **WARNING**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Mechanical Failures > \u26a0 **WARNING**"
    }
  },
  {
    "content": "##### **ELECTRICAL SHOCK HAZARD**  \nFailure to follow this warning could result in personal injury or death.  \nExercise extreme caution when reading compressor currents when high-voltage power is on. Correct any of the problems described below before installing and running a replacement compressor.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Mechanical Failures",
      "H5": "**ELECTRICAL SHOCK HAZARD**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Mechanical Failures > **ELECTRICAL SHOCK HAZARD**"
    }
  },
  {
    "content": "#### **Locked Rotor**  \nIn this type of failure, compressor motor and all starting components are normal. When compressor attempts to start, it draws locked rotor current and cycles off on internal protection. Locked rotor current is measured by applying a clamp-on ammeter around common (blk) lead of compressor. Current drawn when it attempts to start is then measured. Locked rotor amp (LRA) value is stamped on compressor nameplate.  \nIf compressor draws locked rotor amps and all other external sources of problems have been eliminated, compressor must be replaced. Because compressor is a sealed unit, it is impossible to determine exact mechanical failure. However, complete system should be checked for abnormalities such as incorrect refrigerant charge, restrictions, insufficient airflow across indoor or outdoor coil, etc., which could be contributing to the failure.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "**Locked Rotor**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > **Locked Rotor**"
    }
  },
  {
    "content": "#### **Runs, Does Not Pump**  \nIn this type of failure, compressor motor runs and turns compressor, but compressor does not pump refrigerant. A clamp-on ammeter on common leg shows a very low current draw, much lower than rated load amp (RLA) value stamped on compressor nameplate. Because no refrigerant is being pumped, there is no return gas to cool compressor motor. It eventually overheats and shuts off on its internal protection.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "**Runs, Does Not Pump**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > **Runs, Does Not Pump**"
    }
  },
  {
    "content": "#### Noisy Compressor  \nNoise may be caused by a variety of internal and external factors. Careful attention to the \u201ctype\u201d of noise may help identify the source. The following are some examples of abnormal conditions that may create objectionable noise:  \n1. A gurgling sound may indicate a liquid refrigerant floodback during operation. This could be confirmed if there is no compressor superheat. A compressor superheat of \u201c0\u201d degrees would indicate liquid refrigerant returning to the compressor. Most common reasons for floodback are: loss of evaporator blower, dirty coils, and improper airflow.\n2. A rattling noise may indicate loose hardware. Inspect all unit hardware including the compressor grommets.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "2. A rattling noise may indicate loose hardware. Inspect all unit hardware including the compressor grommets.\n3. A straining (hard start) or vibration occurring at start up but clears quickly after could indicate an off cycle refrigerant migration issue. Refrigerant migration can occur when a compressor is off and refrigerant vapor transfers from other areas of the system, settles into the compressor as it is attracted to the oil, and then condenses into the oil. Upon start up, the compressor draws suction from within itself first and lowers the boiling point of the refrigerant that is entrained in the oil. This can cause the liquid refrigerant and oil to boil into the compression area or liquid refrigerant to wipe off oil films that are critical for proper lubrication. Migration is worsened by greater temperature differentials and/or extra refrigerant in the system. Prevention of migration can be reduced by various options but some of the more common remedies is to verify proper charge and add a crankcase heater where this situation is suspected.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "4. Operational vibration could indicate a charge issue. Verify charge and ensure proper piping and structural penetration insulation. Tubing that is too rigid to building rafters without proper insulation could transfer noise throughout the structure. On some occasions a sound dampener or mass weight (RCD part no. 328209-751) placed on the vibrating tubing has been known to reduce this noise. Utilizing compressor split post grommets (see Fig. 16) may also reduce this vibration if piping cannot be remedied.\n5. An operational high pitch frequency or \u201cwaa waa\u201d sound that appears to resonate through the suction line could indicate a need to add more flex or muffling in the lines. This has been occasional in scroll compressor applications and is usually remedied by adding a field-fabricated suction line loop (see Fig. 17). Reciprocating compressors may have a noticeable discharge pulsation that could be remedied with a field installed discharge muffler. Recommend loop by continuous tubing with no more than 12 inches vertical and 6 inch horizontal loop.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "6. An internal \u201cthunking\u201d, \u201cthumping\u201d, \u201cgrinding\u201d or \u201crattling\u201d noise could indicate compressor internal failures and may be verified by comparing the compressor amperage to what the compressor should be drawing according to a manufacturer\u2019s performance data.\n7. A whistling or squealing noise during operation may indicate a partial blockage of the refrigerant charge.\n8. A whistle on shut down could indicate a partial leak path as refrigerant is equalizing from high to low side. On occasion, an in-line discharge check valve has prevented this sound.\n9. If a compressor hums but won\u2019t start it could indicate either a voltage or amperage issue. Verify adequate voltage and operational start components if installed. If it is drawing excessive amperage and voltage doesn\u2019t appear to be the  \nproblem it may be assumed a locked condition. Ensure refrigerant has had ample time to equalize and boil out of the compressor before condemning.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "problem it may be assumed a locked condition. Ensure refrigerant has had ample time to equalize and boil out of the compressor before condemning.  \n10. When a heat pump switches into and out of defrost, a \u201cswooshing\u201d noise is expected due to the rapid pressure change within the system. However customers sometimes complain that the noise is excessive, or it is sometimes accompanied by a \u201cgroaning, or howling\u201d noise. When receiving these complaints, Quiet Shift-2 (if available) may improve the noise, but will probably not eliminate it totally. Check that the defrost thermostat or thermistor is operating properly. Insulating the defrost sensing device may also help. If the howling or groaning noise is intermittent, replacing the reversing valve may or may not help.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "11. Rattling that occurs during a shift into or out of defrost on a heat pump could indicate a pressure differential issue. This is usually a brief occurrence (under 60 seconds) and can be remedied by incorporating Quiet Shift-2, if available. This is a device that shuts down the compressor during the defrost shift for approximately 1 minute allowing the pressures to equalize. It is enabled by either a dip switch setting on the defrost board, or in the User Interface on communicating systems. Verify proper system charge as well.  \n![Diagram of a split post grommet (part number KA75UG100) showing its cross-section and how it fits into a hole. The grommet has a split design that allows it to be compressed into a hole and then expand to provide a tight fit. Arrows point to the top and bottom flanges of the grommet.](4b0f6b9fffe1f9b12f0db27b76e617ca_img.jpg)  \nDiagram of a split post grommet (part number KA75UG100) showing its cross-section and how it fits into a hole. The grommet has a split design that allows it to be compressed into a hole and then expand to provide a tight fit. Arrows point to the top and bottom flanges of the grommet.  \nA07124",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "A07124  \nFig. 16 \u2013 Split Post Grommet part number: KA75UG100  \n![Diagram of a suction line loop (Fig. 17) installed on a condenser unit. The loop consists of a continuous tubing that forms a U-shape, with a vertical section of 12 inches and a horizontal section of 6 inches. The loop is designed to reduce vibration and noise from the compressor. Dimensions 6 and 12 are indicated on the diagram.](23123e54830bfc61c844e8ec3a6b67ab_img.jpg)  \nDiagram of a suction line loop (Fig. 17) installed on a condenser unit. The loop consists of a continuous tubing that forms a U-shape, with a vertical section of 12 inches and a horizontal section of 6 inches. The loop is designed to reduce vibration and noise from the compressor. Dimensions 6 and 12 are indicated on the diagram.  \nNote: Long radius elbows recommended  \nA07123  \nFig. 17 \u2013 Suction Line Loop  \n![Diagram showing the process of identifying compressor terminals (C, S, R) using an ohmmeter. It includes a schematic of a motor with three terminals, an ohmmeter reading of 5.8 ohms between terminals 1 and 3, and a deduction table.](c914f51f4427bc672dd0526cfc90ebe9_img.jpg)  \n(EXAMPLE)",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "(EXAMPLE)\nTO DETERMINE INTERNAL CONNECTIONS OF SINGLE-PHASE MOTORS (C,S,R) EXCEPT SHADED-POLE  \nDEDUCTION:  \n| Terminals | Resistance                          | Deduction                                                                    |\n|-----------|-------------------------------------|------------------------------------------------------------------------------|\n| \u2460 \u2014 \u2462     | (GREATEST RESISTANCE)<br>5.8\u03a9 (OHM) | RUN WINDING (R)<br>START WINDING (S)                                         |\n| \u2461 \u2014 \u2462     | (SMALLEST RESISTANCE)<br>0.6\u03a9       | \u2461 IS COMMON (C)<br>BY ELIMINATION                                            |\n| \u2460 \u2014 \u2461     | (REMAINING RESISTANCE)<br>5.2\u03a9      | \u2461 IS COMMON,<br>THEREFORE, \u2460 IS<br>START WINDING (S)<br>\u2462 IS RUN WINDING (R) |  \nOHMMETER\n0-10\u03a9 SCALE  \nPOWER OFF!  \nDiagram showing the process of identifying compressor terminals (C, S, R) using an ohmmeter. It includes a schematic of a motor with three terminals, an ohmmeter reading of 5.8 ohms between terminals 1 and 3, and a deduction table.  \nA88344  \nFig. 18 \u2013 Identifying Compressor Terminals",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Noisy Compressor",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Noisy Compressor"
    }
  },
  {
    "content": "#### **Electrical Failures**  \nThe compressor mechanical pump is driven by an electric motor within its hermetic shell. In electrical failures, compressor does not run although external electrical and mechanical systems appear normal. Compressor must be checked electrically for abnormalities. Before troubleshooting compressor motor, review this description of compressor motor terminal identification.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "**Electrical Failures**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > **Electrical Failures**"
    }
  },
  {
    "content": "#### **Single-Phase Motors**  \nTo identify terminals C, S, and R:  \n1. Turn off all unit power.\n2. Discharge run and start capacitors to prevent shock.\n3. Remove all wires from motor terminals.\n4. Read resistance between all pairs of terminals using an ohmmeter on 0-10 ohm scale.\n5. Determine 2 terminals that provide greatest resistance reading.  \nThrough elimination, remaining terminal must be common (C). Greatest resistance between common (C) and another terminal indicates the start winding because it has more turns. This terminal is the start (S). The remaining terminal will be run winding (R).  \n**NOTE:** If compressor is hot, allow time to cool and internal line break to reset. There is an internal line break protector which must be closed.  \nAll compressors are equipped with internal motor protection. If motor becomes hot for any reason, protector opens. Compressor should always be allowed to cool and protector to close before troubleshooting. Always turn off all power to unit and disconnect leads at compressor terminals before taking readings.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "**Single-Phase Motors**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > **Single-Phase Motors**"
    }
  },
  {
    "content": "Most common motor failures are due to either an open, grounded, or short circuit. When a compressor fails to start or run, 3 tests can help determine the problem. First, all possible external causes should be eliminated, such as overloads, improper voltage, pressure equalization, defective capacitor(s), relays, wiring, etc. Compressor has internal line break overload, so be certain it is closed.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "**Single-Phase Motors**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > **Single-Phase Motors**"
    }
  },
  {
    "content": "#### **Open Circuit**  \n**\u26a0 WARNING**  \n**UNIT PERSONAL INJURY HAZARD**  \nFailure to follow this warning could result in personal injury.\nUse caution when working near compressor terminals.\nDamaged terminals have the potential to cause personal injury.  \n**Never put face or body directly in line with terminals.**  \nTo determine if any winding has a break in the internal wires and current is unable to pass through, follow these steps:  \n1. Be sure all power is off.\n2. Discharge all capacitors.\n3. Remove wires from terminals C, S, and R.\n4. Check resistance from C-R, C-S, and R-S using an ohmmeter on 0-1000 ohm scale.  \nBecause winding resistances are usually less than 10 ohms, each reading appears to be approximately 0 ohm. If resistance remains at 1000 ohms, an open or break exists and compressor should be replaced.  \n**\u26a0 CAUTION**  \n**UNIT DAMAGE HAZARD**  \nFailure to follow this caution may result in equipment damage or improper operation.  \nBe sure internal line break overload is not temporarily open.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "**Open Circuit**",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > **Open Circuit**"
    }
  },
  {
    "content": "#### Ground Circuit  \nTo determine if a wire has broken or come in direct contact with shell, causing a direct short to ground, follow these steps:  \n1. Allow crankcase heaters to remain on for several hours before checking motor to ensure windings are not saturated with refrigerant.\n2. Using an ohmmeter on R X 10,000 ohm scale or megohmmeter (follow manufacturer's instructions).\n3. Be sure all power is off.\n4. Discharge all capacitors.\n5. Remove wires from terminals C, S, and R.\n6. Place one meter probe on ground or on compressor shell. Make a good metal-to-metal contact. Place other probe on terminals C, S, and R in sequence.\n7. Note meter scale.\n8. If reading of 0 or low resistance is obtained, motor is grounded. Replace compressor.  \nCompressor resistance to ground should not be less than 1000 ohms per volt of operating voltage.  \nExample:  \n230 volts X 1000 ohms/volt = 230,000 ohms minimum.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Ground Circuit",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Ground Circuit"
    }
  },
  {
    "content": "#### Short Circuit  \nTo determine if any wires within windings have broken through their insulation and made contact with other wires, thereby shorting all or part of the winding(s), be sure the following conditions are met.  \n1. Correct motor winding resistances must be known before testing, either from previous readings or from manufacturer's specifications.\n2. Temperature of windings must be as specified, usually about 70\u00b0F.\n3. Resistance measuring instrument must have an accuracy within  $\\pm 5$ -10 percent. This requires an accurate ohmmeter such as a Wheatstone bridge or null balance-type instrument.\n4. Motor must be dry or free from direct contact with liquid refrigerant.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Short Circuit",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Short Circuit"
    }
  },
  {
    "content": "#### Make This Critical Test  \n(Not advisable unless above conditions are met)  \n1. Be sure all power is off.\n2. Discharge all capacitors.\n3. Remove wires from terminals C, S, and R.\n4. Place instrument probes together and determine probe and lead wire resistance.\n5. Check resistance readings from C-R, C-S, and R-S.\n6. Subtract instrument probe and lead resistance from each reading.  \nIf any reading is within  $\\pm 20$  percent of known resistance, motor is probably normal. Usually a considerable difference in reading is noted if a turn-to-turn short is present.",
    "metadata": {
      "H2": "LG SCROLL COMPRESSOR",
      "H3": "Compressor Failures",
      "H4": "Make This Critical Test",
      "section_path": "LG SCROLL COMPRESSOR > Compressor Failures > Make This Critical Test"
    }
  },
  {
    "content": "## REFRIGERATION SYSTEM  \n### Refrigerant  \n![Warning icon: exclamation mark inside a triangle.](d63dcf9b188f03572093f2f604d7b8ed_img.jpg)  \nWarning icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Refrigerant",
      "section_path": "REFRIGERATION SYSTEM > Refrigerant"
    }
  },
  {
    "content": "#### WARNING  \n##### UNIT OPERATION AND SAFETY HAZARD  \nFailure to follow this warning could result in personal injury or equipment damage.  \nPuron\u00ae refrigerant which has higher pressures than R-22 and other refrigerants. No other refrigerant may be used in this system. Gauge set, hoses, and recovery system must be designed to handle Puron\u00ae. If you are unsure consult the equipment manufacturer.  \n![Caution icon: exclamation mark inside a triangle.](41c3bf625740dbfb757a5a8380d5d420_img.jpg)  \nCaution icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Refrigerant",
      "H4": "WARNING",
      "H5": "UNIT OPERATION AND SAFETY HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Refrigerant > WARNING > UNIT OPERATION AND SAFETY HAZARD"
    }
  },
  {
    "content": "#### CAUTION  \n##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nThe compressor in a Puron\u00ae system uses a polyol ester (POE) oil. This oil is extremely hygroscopic, meaning it absorbs water readily. POE oils can absorb 15 times as much water as other oils designed for HCFC and CFC refrigerants. Take all necessary precautions to avoid exposure of the oil to the atmosphere.  \nIn an air conditioning and heat pump system, refrigerant transfers heat from one place to another. The condenser is the outdoor coil in the cooling mode and the evaporator is the indoor coil.  \nIn a heat pump, the condenser is the indoor coil in the heating mode and the evaporator is the outdoor coil.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Refrigerant",
      "H4": "CAUTION",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Refrigerant > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "In a heat pump, the condenser is the indoor coil in the heating mode and the evaporator is the outdoor coil.  \nIn the typical air conditioning mode, compressed hot gas leaves the compressor and enters the condensing coil. As gas passes through the condenser coil, it rejects heat and condenses into liquid. The liquid leaves condensing unit through liquid line and enters metering device at evaporator coil. As it passes through metering device, it becomes a gas-liquid mixture. As it passes through indoor coil, it absorbs heat and the refrigerant moves to the compressor and is again compressed to hot gas, and cycle repeats.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Refrigerant",
      "H4": "CAUTION",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Refrigerant > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### Servicing Systems on Roofs With Synthetic Materials  \nPOE (polyol ester) compressor lubricants are known to cause long term damage to some synthetic roofing materials. Exposure, even if immediately cleaned up, may cause embrittlement (leading to cracking) to occur in one year or more. When performing any service which may risk exposure of compressor oil to the roof, take appropriate precautions to protect roofing. Procedures which risk oil leakage include but are not limited to compressor replacement, repairing refrigerants leaks, replacing refrigerant components such as filter drier, pressure switch, metering device, coil, accumulator, or reversing valve.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Servicing Systems on Roofs With Synthetic Materials",
      "section_path": "REFRIGERATION SYSTEM > Servicing Systems on Roofs With Synthetic Materials"
    }
  },
  {
    "content": "### Synthetic Roof Precautionary Procedure  \n1. Cover extended roof working area with an impermeable polyethylene (plastic) drop cloth or tarp. Cover an approximate 10 x 10 ft area.\n2. Cover area in front of the unit service panel with a terry cloth shop towel to absorb lubricant spills and prevent run-offs, and protect drop cloth from tears caused by tools or components.\n3. Place terry cloth shop towel inside unit immediately under component(s) to be serviced and prevent lubricant run-offs through the louvered openings in the base pan.\n4. Perform required service.\n5. Remove and dispose of any oil contaminated material per local codes.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Synthetic Roof Precautionary Procedure",
      "section_path": "REFRIGERATION SYSTEM > Synthetic Roof Precautionary Procedure"
    }
  },
  {
    "content": "### Brazing  \nThis section on brazing is not intended to teach a technician how to braze. There are books and classes which teach and refine brazing techniques. The basic points below are listed only as a reminder.  \n**Definition:** The joining and sealing of metals using a nonferrous metal having a melting point over 800\u00b0F/426.6\u00b0C.  \n**Flux:** A cleaning solution applied to tubing or wire before it is brazed. Flux improves the strength of the brazed connection.  \nWhen brazing is required in the refrigeration system, certain basics should be remembered. The following are a few of the basic rules.  \n1. Clean joints make the best joints. To clean:\n- Remove all oxidation from surfaces to a shiny finish before brazing.\n- Remove all flux residue with brush and water while material is still hot.\n2. Silver brazing alloy is used on copper-to-brass, copper-to-steel, or copper-to-copper. Flux is required when using silver brazing alloy. Do not use low temperature solder.\n3. Fluxes should be used carefully. Avoid excessive application and do not allow fluxes to enter into the system.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Brazing",
      "section_path": "REFRIGERATION SYSTEM > Brazing"
    }
  },
  {
    "content": "3. Fluxes should be used carefully. Avoid excessive application and do not allow fluxes to enter into the system.\n4. Brazing temperature of copper is proper when it is heated to a minimum temperature of 800\u00b0F and it is a dull red color in appearance.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Brazing",
      "section_path": "REFRIGERATION SYSTEM > Brazing"
    }
  },
  {
    "content": "#### Aluminum Brazing  \nThis field repair procedure is intended for aluminum coil product group that have acquired mechanical damage. This procedure is limited to repairing self-tapping screw holes and punctures, not to exceed 0.182\" along its largest axis if non circular, and 0.182\" diameter if circular. Brazing kit p/n 337748-751 is available from RCD.  \nCoil replacement is needed if at least one of the following is present:  \n- Corrosion cracks and burst cracks\n- A singular tube with more than 2 holes\n- Holes that exceed .182\" largest axis if non circular and .182\" dia. If circular.  \nThe key to brazing aluminum is watching the flame change in color. Any fuel gas/oxygen flame in the neutral state will produce a flame that is a shade of blue. As the aluminum heats up to temperature, you will see the flame change in color to red/orange.  \nThe change in color indicates the base metal is at temperature ready for braze material. Continuing to apply heat will not change the color and will melt the base metal.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Brazing",
      "H4": "Aluminum Brazing",
      "section_path": "REFRIGERATION SYSTEM > Brazing > Aluminum Brazing"
    }
  },
  {
    "content": "The braze alloys should not have direct contact with the flame. In cored wire filler metals, you will notice that the filler metal will melt away exposing the flux. The flux change in state is from white liquid, to dry white, to clear liquid. The change in state of flux coincides with the flame change in color. The addition of flux will minimize the flame change in color. The alloy is ready to apply when the flux is in the clear state.  \nMost aluminum alloys melt at 1200\u00b0F, and the braze materials melt between 905\u00b0F and 1080\u00b0F. The zinc alloys (ZA-1) melt at a lower temperature while alloys which have more aluminum content melt at a higher temperature.  \nMaterials:  \n1. 78/22 braze alloy Channel Flux ZA-1, Harris AlGroove900 cored wire\n2. Flux CX-60 Omni / Lucas product\n3. Stainless steel wire brushes small handle / rotary brush\n4. Turbo-Torch equipment  \nAluminum Brazing Instructions:  \n1. Clean area to be brazed  \n- a. Joint must be free of oil, grease, rust, corrosion, and refrigerant.\n2. Wire brush to remove oxides from area\n3. Flux area if required with the CX-60 flux. Cored wire alloys will not need fluxing.\n- a. Additional flux with cored filler will aid in dirty conditions",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Brazing",
      "H4": "Aluminum Brazing",
      "section_path": "REFRIGERATION SYSTEM > Brazing > Aluminum Brazing"
    }
  },
  {
    "content": "- a. Additional flux with cored filler will aid in dirty conditions\n4. Depending on thickness of material, select an appropriate torch tip size.\n- a. Turbo torch standard nozzles work well for aluminum repair**NOTE:** It is important to size the torch tip to the thickness of material. Example: too large a torch tip will melt the aluminum base metal before you are able to repair it.\n5. Heat area until flux turns clear or you see flame change in color.\n6. Continue to heat the joint and test by wiping the braze rod across the joint.\n7. Once the alloy melts on the parent metal add alloy to repair the area. **Maintain joint temperature** until repair is complete. **Do not over heat. (withdraw torch as required)**\n8. It is best to repair the area the first time. Reheating can cause failure to repair the area.\n9. If reheating is necessary, let joint cool, wire brush, reapply flux. Reheat joint so flux melts and reapply braze material.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Brazing",
      "H4": "Aluminum Brazing",
      "section_path": "REFRIGERATION SYSTEM > Brazing > Aluminum Brazing"
    }
  },
  {
    "content": "### Service Valves and Pumpdown  \n![Warning icon: exclamation mark inside a triangle.](695e54b46f76fa5ab6e8ffdf3c81f762_img.jpg)  \nWarning icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown"
    }
  },
  {
    "content": "#### WARNING  \n##### PERSONAL INJURY AND UNIT DAMAGE HAZARD  \nFailure to follow this warning could result in personal injury or equipment damage.  \nNever attempt to make repairs to existing service valves. Unit operates under high pressure. Damaged seats and o-rings should not be replaced. Replacement of entire service valve is required. Service valve must be replaced by properly trained service technician.  \nService valves provide a means for holding original factory charge in outdoor unit prior to hookup to indoor coil. They also contain gauge ports for measuring system pressures and provide shutoff convenience for certain types of repairs. (See Fig. 19.)  \nFront-seating service valves are used in outdoor residential equipment. This valve has a service port that contains a Schrader fitting. The service port is always pressurized after the valve is moved off the front-seat position.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "The service valves used in the outdoor units come from the factory front-seated. This means that the refrigerant charge is isolated from the line-set connection ports. All heat pumps that are equipped with an AccuRater piston heating metering device are shipped with an adapter stub tube. This tube must be installed on the liquid service valve. After connecting the stub tube to the liquid service valve of a heat pump, the valves are ready for brazing. The interconnecting tubing (line set) can be brazed to the service valves using industry accepted methods and materials. Consult local codes.  \nBefore brazing the line set to the valves, the belled ends of the sweat connections on the service valves must be cleaned so that no brass plating remains on either the inside or outside of the bell joint. To prevent damage to the valve and/or cap \"O\" ring, use a wet cloth or other acceptable heat-sinking material on the valve before brazing. To prevent damage to the unit, use a metal barrier between brazing area and unit.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "After the brazing operation and the refrigerant tubing and evaporator coil have been evacuated, the valve stem can be turned counterclockwise until back-seats, which releases refrigerant into tubing and evaporator coil. The system can now be operated.  \nBack-seating service valves must be back-seated (turned counterclockwise until seated) before the service-port caps can be removed and hoses of gauge manifold connected. In this position, refrigerant has access from and through outdoor and indoor unit.  \nThe service valve-stem cap is tightened to  $20 \\pm 2$  ft/lb torque and the service-port caps to  $9 \\pm 2$  ft/lb torque. The seating surface of the valve stem has a knife-set edge against which the caps are tightened to attain a metal-to-metal seal. If accessory pressure switches are used, the service valve must be cracked. Then, the knife-set stem cap becomes the primary seal.  \nThe service valve cannot be field repaired; therefore, only a complete valve or valve stem and service-port caps are available for replacement.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "The service valve cannot be field repaired; therefore, only a complete valve or valve stem and service-port caps are available for replacement.  \nIf the service valve is to be replaced, a metal barrier must be inserted between the valve and the unit to prevent damaging the unit exterior from the heat of the brazing operations.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "##### \u26a0 CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "WARNING",
      "H5": "\u26a0 CAUTION",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > WARNING > \u26a0 CAUTION"
    }
  },
  {
    "content": "##### PERSONAL INJURY HAZARD  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses, protective clothing, and gloves when handling refrigerant.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > WARNING > PERSONAL INJURY HAZARD"
    }
  },
  {
    "content": "#### Pumpdown Procedure  \nService valves provide a convenient shutoff valve useful for certain refrigeration-system repairs. System may be pumped down to make repairs on low side without losing complete refrigerant charge.  \n1. Attach pressure gauge to suction service-valve gauge port.\n2. Front seat liquid-line valve.\n3. Start unit in cooling mode. Run until suction pressure reaches 5 psig (35kPa). Do not allow compressor to pump to a vacuum.\n4. Shut unit off. Front seat suction valve.  \n![Diagram of a Bar Stock Front Seating Valve (Suction Service Valve).](9681f7b385905132ecfb6a8aa66d1f58_img.jpg)  \nA cross-sectional diagram of a front-seating suction service valve. It shows a valve body with a stem passing through it. The stem has a seat at one end. Labels include 'FIELD SIDE' pointing to the left inlet, 'SEAT' pointing to the valve seat, 'STEM' pointing to the central stem, and 'SERVICE PORT W/SCHRADER CORE' pointing to a port on the top. The bottom label is 'BAR STOCK FRONT SEATING VALVE'.  \nDiagram of a Bar Stock Front Seating Valve (Suction Service Valve).  \nA91447  \n**Fig. 19 \u2013 Suction Service Valve (Front Seating) Used in Base and Comfort ACs and HPs**",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Pumpdown Procedure",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Pumpdown Procedure"
    }
  },
  {
    "content": "A91447  \n**Fig. 19 \u2013 Suction Service Valve (Front Seating) Used in Base and Comfort ACs and HPs**  \n**NOTE:** All outdoor unit coils will hold only factory-supplied amount of refrigerant. Excess refrigerant, such as in long-line applications, may cause unit to relieve pressure through internal pressure-relief valve (indicated by sudden rise of suction pressure) before suction pressure reaches 5 psig (35kPa). If this occurs, shut unit off immediately, front seat suction valve, and recover remaining pressure.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Pumpdown Procedure",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Pumpdown Procedure"
    }
  },
  {
    "content": "#### Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only  \nAccuRater pistons are used to meter refrigerant for heat pump heating mode only. All indoor coils are supplied with a bi-flow TXV for metering in the cooling mode. AccuRater\u00ae piston has a refrigerant metering hole through it. The piston seats against the piston body in heating mode and meters the refrigerant in heating mode and allows refrigerant to flow around it in cooling mode. There are 2 types of liquid line connections used. Flare connections are used in R-22 systems.  \n1. Shut off power to unit.\n2. Pump unit down using pumpdown procedure described in this service manual.\n3. Loosen nut and remove liquid line flare connection from AccuRater\u00ae.\n4. Pull retainer out of body, being careful not to scratch flare sealing surface. If retainer does not pull out easily, carefully use locking pliers to remove it.\n5. Slide piston and piston ring out by inserting a small soft wire with small kinks through metering hole. Do not damage metering hole, sealing surface around piston cones, or fluted portion of piston.\n6. Clean piston refrigerant metering hole.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only"
    }
  },
  {
    "content": "6. Clean piston refrigerant metering hole.\n7. Install a new retainer O-ring, retainer assembly, or Teflon washer before reassembling AccuRater\u00ae.  \n![Diagram of a Front Seating Service Valve with Chatleff Connection.](31be83a2fc6811befcf0344e65ae0df7_img.jpg)  \nA diagram showing a liquid service valve with a Chatleff connection. Labels include 'TEFLON\u00ae SEAL' pointing to a seal on the piston, 'PISTON' pointing to the piston assembly, 'PISTON BODY' pointing to the main valve body, 'LIQUID SERVICE VALVE' pointing to the valve body, and 'SWEAT/FLARE ADAPTER' pointing to the connection adapter.  \nDiagram of a Front Seating Service Valve with Chatleff Connection.  \nA05226  \n**Fig. 20 \u2013 Front Seating Service Valve with Chatleff Connection Used in Base, Comfort, and 4-Sided Performance and Infinity Puron Heat Pumps.**  \n![Diagram of AccuRater Components.](fcfb64da8a0e69aee72d1e911d171274_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only"
    }
  },
  {
    "content": "![Diagram of AccuRater Components.](fcfb64da8a0e69aee72d1e911d171274_img.jpg)  \nA diagram showing the components of an AccuRater piston. Labels include 'PISTON BODY' pointing to the main body, 'PISTON' pointing to the piston assembly, 'PISTON RETAINER' pointing to the retainer assembly, and 'SWEAT/FLARE ADAPTER' pointing to the connection adapter. A circular inset shows a close-up of the piston retainer.  \nDiagram of AccuRater Components.  \nA01019  \n**Fig. 21 \u2013 AccuRater\u00ae Components (used in R-22 Heat Pumps)**",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Heating Piston (AccuRater\u00ae) \u2013 Heat Pumps Only"
    }
  },
  {
    "content": "#### Reversing Valve  \nIn heat pumps, changeover between heating and cooling modes is accomplished with a valve that reverses flow of refrigerant between the two coils. This reversing valve device is easy to troubleshoot and replace. The reversing valve solenoid can be checked with power off with an ohmmeter. Check for continuity and shorting to ground. With control circuit (24v) power on, check for correct voltage at solenoid coil. Check for overheated solenoid.  \nWith unit operating, other items can be checked, such as frost or condensate water on refrigerant lines.  \nThe sound made by a reversing valve as it begins or ends defrost is a \u201cwhooshing\u201d sound, as the valve reverses and pressures in system equalize. An experienced service technician detects this sound and uses it as a valuable troubleshooting tool.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Reversing Valve",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Reversing Valve"
    }
  },
  {
    "content": "Using a remote measuring device, check inlet and outlet line temperatures. **DO NOT** touch lines. If reversing valve is operating normally, inlet and outlet temperatures on appropriate lines should be close to each other. Any difference would be due to heat loss or gain across valve body. Temperatures are best checked with a remote reading electronic-type thermometer with multiple probes. Route thermocouple leads to inside of coil area through service valve mounting plate area underneath coil. Fig. 22 and Fig. 23 show test points (TP) on reversing valve for recording temperatures. Insulate points for more accurate reading.  \n![Diagram of a reversing valve in cooling or defrost mode. The valve has four test points: TP-1 on the line from the compressor discharge line; TP-2 on the line from the indoor coil via a service valve on the outdoor coil; TP-3 on the line to the accumulator; and TP-4 on the line to the outdoor coil. Arrows indicate the flow of refrigerant from TP-1, through the valve, to TP-2 and TP-3, and finally to TP-4.](4cde160bcc69b7b6c81b648dd0e4252e_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Reversing Valve",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Reversing Valve"
    }
  },
  {
    "content": "Diagram of a reversing valve in cooling or defrost mode. The valve has four test points: TP-1 on the line from the compressor discharge line; TP-2 on the line from the indoor coil via a service valve on the outdoor coil; TP-3 on the line to the accumulator; and TP-4 on the line to the outdoor coil. Arrows indicate the flow of refrigerant from TP-1, through the valve, to TP-2 and TP-3, and finally to TP-4.  \nA88342  \n**Fig. 22 \u2013 Reversing Valve**\n(Cooling Mode or Defrost Mode, Solenoid Energized)  \nIf valve is defective:  \n1. Shut off all power to unit and remove charge from system.\n2. Remove solenoid coil from valve body. Remove valve by cutting it from system with tubing cutter. Repair person should cut in such a way that stubs can be easily re-brazed back into system. Do not use hacksaw. This introduces chips into system that cause failure. After defective valve is removed, wrap it in wet rag and carefully unbrazed stubs. Save stubs for future use. Because defective valve is not overheated, it can be analyzed for cause of failure when it is returned.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Reversing Valve",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Reversing Valve"
    }
  },
  {
    "content": "3. Braze new valve onto used stubs. Keep stubs oriented correctly. Scratch corresponding matching marks on old valve and stubs and on new valve body to aid in lining up new valve properly. When brazing stubs into valve, protect valve body with wet rag to prevent overheating.\n4. Use slip couplings to install new valve with stubs back into system. Even if stubs are long, wrap valve with a wet rag to prevent overheating.\n5. After valve is brazed in, check for leaks. Evacuate and charge system. Operate system in both modes several times to be sure valve functions properly.  \n![Diagram of a reversing valve in heating mode. The valve has four test points: TP-1 on the line from the compressor discharge line; TP-2 on the line to the indoor coil via a service valve on the outdoor coil; TP-3 on the line to the accumulator; and TP-4 on the line from the outdoor coil. Arrows indicate the flow of refrigerant from TP-1, through the valve, to TP-2 and TP-3, and finally to TP-4. The lines for TP-1 and TP-2 are labeled 'INSULATE FOR ACCURATE READING'. An electronic thermometer is shown connected to the test points.](db5ab5d386827a5d5f5fad0f45612b90_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Reversing Valve",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Reversing Valve"
    }
  },
  {
    "content": "Diagram of a reversing valve in heating mode. The valve has four test points: TP-1 on the line from the compressor discharge line; TP-2 on the line to the indoor coil via a service valve on the outdoor coil; TP-3 on the line to the accumulator; and TP-4 on the line from the outdoor coil. Arrows indicate the flow of refrigerant from TP-1, through the valve, to TP-2 and TP-3, and finally to TP-4. The lines for TP-1 and TP-2 are labeled 'INSULATE FOR ACCURATE READING'. An electronic thermometer is shown connected to the test points.  \nA88341  \n**Fig. 23 \u2013 Reversing Valve**\n(Heating Mode, Solenoid De-Energized)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Reversing Valve",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Reversing Valve"
    }
  },
  {
    "content": "#### Liquid Line Filter Drier  \nFilter driers are specifically designed for R-22 or Puron\u00ae refrigerant. Only operate with the appropriate drier using factory authorized components.  \nIt is recommended that the liquid line drier be installed at the indoor unit. Placing the drier near the TXV allows additional protection to the TXV as the liquid line drier also acts as a strainer.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier"
    }
  },
  {
    "content": "##### Install Liquid-line Filter Drier Indoor - AC  \n![Warning triangle icon](0eb742ed939b1846d05da644664fa9b7_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "H5": "Install Liquid-line Filter Drier Indoor - AC",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier > Install Liquid-line Filter Drier Indoor - AC"
    }
  },
  {
    "content": "###### CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "H5": "Install Liquid-line Filter Drier Indoor - AC",
      "H6": "CAUTION",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier > Install Liquid-line Filter Drier Indoor - AC > CAUTION"
    }
  },
  {
    "content": "###### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nTo avoid performance loss and compressor failure, installation of filter drier in liquid line is required.  \n![Warning triangle icon](9d4bac4111fe96f0d6f746b95343cbd8_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "H5": "Install Liquid-line Filter Drier Indoor - AC",
      "H6": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier > Install Liquid-line Filter Drier Indoor - AC > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "###### CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "H5": "Install Liquid-line Filter Drier Indoor - AC",
      "H6": "CAUTION",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier > Install Liquid-line Filter Drier Indoor - AC > CAUTION"
    }
  },
  {
    "content": "###### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nTo avoid filter drier damage while brazing, filter drier must be wrapped in a heat-sinking material such as a wet cloth.  \nRefer to Fig. 24 and install filter drier as follows:  \n1. Braze 5-in. liquid tube to the indoor coil.\n2. Wrap filter drier with damp cloth.\n3. Braze filter drier to above 5\" liquid tube. Flow arrow must point towards indoor coil.\n4. Connect and braze liquid refrigerant tube to the filter drier.  \n![Diagram of an indoor unit showing the installation of a liquid line filter drier. The filter drier is connected to a liquid tube coming from the indoor coil. An arrow on the filter drier indicates the flow direction towards the coil.](a8d59ba7fab5ac662af70059d9fcde69_img.jpg)  \nDiagram of an indoor unit showing the installation of a liquid line filter drier. The filter drier is connected to a liquid tube coming from the indoor coil. An arrow on the filter drier indicates the flow direction towards the coil.  \nA05178  \nFig. 24 \u2013 Liquid Line Filter Drier - AC",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "H5": "Install Liquid-line Filter Drier Indoor - AC",
      "H6": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier > Install Liquid-line Filter Drier Indoor - AC > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "##### Install Liquid-line Filter Drier Indoor - HP  \nRefer to Fig. 25 and install filter drier as follows:  \n1. Braze 5 in. liquid tube to the indoor coil.\n2. Wrap filter drier with damp cloth.\n3. Braze filter drier to 5 in. long liquid tube from step 1.\n4. Connect and braze liquid refrigerant tube to the filter drier.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Liquid Line Filter Drier",
      "H5": "Install Liquid-line Filter Drier Indoor - HP",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Liquid Line Filter Drier > Install Liquid-line Filter Drier Indoor - HP"
    }
  },
  {
    "content": "#### Suction Line Filter Drier  \nThe suction line drier is specifically designed to operate with Puron\u00ae, use only factory authorized components. Suction line filter drier is used in cases where acid might occur, such as burnout. Heat pump units must have the drier installed between the compressor and accumulator only. Remove after 10 hours of operation. Never leave suction line filter drier in a system longer than 72 hours (actual time).  \n![Diagram of an indoor unit showing the installation of a liquid line filter drier. The filter drier is connected to a liquid tube coming from the indoor coil. An arrow on the filter drier indicates the flow direction towards the coil.](e4e2a374aa542b83a78870a1dc27aeca_img.jpg)  \nDiagram of an indoor unit showing the installation of a liquid line filter drier. The filter drier is connected to a liquid tube coming from the indoor coil. An arrow on the filter drier indicates the flow direction towards the coil.  \nA05227  \nFig. 25 \u2013 Liquid Line Filter Drier - HP",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Suction Line Filter Drier",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Suction Line Filter Drier"
    }
  },
  {
    "content": "#### Accumulator  \nThe accumulator is specifically designed to operate with Puron\u00ae or R22 respectfully; use only factory-authorized components. Under some light load conditions on indoor coils, liquid refrigerant is present in suction gas returning to compressor. The accumulator stores liquid and allows it to boil off into a vapor so it can be safely returned to compressor. Since a compressor is designed to pump refrigerant in its gaseous state, introduction of liquid into it could cause severe damage or total failure of compressor.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Accumulator",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Accumulator"
    }
  },
  {
    "content": "The accumulator is a passive device which seldom needs replacing. Occasionally its internal oil return orifice or bleed hole may become plugged. Some oil is contained in refrigerant returning to compressor. It cannot boil off in accumulator with liquid refrigerant. The bleed hole allows a small amount of oil and refrigerant to enter the return line where velocity of refrigerant returns it to compressor. If bleed hole plugs, oil is trapped in accumulator, and compressor will eventually fail from lack of lubrication. If bleed hole is plugged, accumulator must be changed. The accumulator has a fusible element located in the bottom end bell. (See Fig. 26.) This fusible element will melt at 430\u00b0F/221\u00b0C and vent the refrigerant if this temperature is reached either internal or external to the system. If fuse melts, the accumulator must be replaced.  \nTo change accumulator:  \n1. Shut off all power to unit.\n2. Recover all refrigerant from system.\n3. Break vacuum with dry nitrogen. Do not exceed 5 psig.  \n**NOTE:** Coil may be removed for access to accumulator. Refer to appropriate sections of Service Manual for instructions.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Accumulator",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Accumulator"
    }
  },
  {
    "content": "##### \u26a0 CAUTION  \n###### PERSONAL INJURY HAZARD  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses, protective clothing, and gloves when handling refrigerant.  \n4. Remove accumulator from system with tubing cutter.\n5. Tape ends of open tubing.\n6. Scratch matching marks on tubing studs and old accumulator. Scratch matching marks on new accumulator. Unbraze studs from old accumulator and braze into new accumulator.\n7. Thoroughly rinse any flux residue from joints and paint with corrosion-resistant coating such as zinc-rich paint.\n8. Install factory authorized accumulator into system with copper slip couplings.\n9. Evacuate and charge system.  \nPour and measure oil quantity (if any) from old accumulator. If more than 20 percent of oil charge is trapped in accumulator, add new POE oil to compressor to make up for this loss.  \n![Diagram of an accumulator with a 430\u00b0F fuse element.](5a63f30b7969cd8cc545dbfcdcacfc5c_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Accumulator",
      "H5": "\u26a0 CAUTION",
      "H6": "PERSONAL INJURY HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Accumulator > \u26a0 CAUTION > PERSONAL INJURY HAZARD"
    }
  },
  {
    "content": "![Diagram of an accumulator with a 430\u00b0F fuse element.](5a63f30b7969cd8cc545dbfcdcacfc5c_img.jpg)  \nA line drawing of a vertical accumulator. It has two inlet pipes at the top, a cylindrical body, and a conical bottom section. A small arrow points from the text '430\u00b0 FUSE ELEMENT' to a small component at the very bottom of the conical section.  \nDiagram of an accumulator with a 430\u00b0F fuse element.  \nFig. 26 \u2013 Accumulator  \nA88410",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Service Valves and Pumpdown",
      "H4": "Accumulator",
      "H5": "\u26a0 CAUTION",
      "H6": "PERSONAL INJURY HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Service Valves and Pumpdown > Accumulator > \u26a0 CAUTION > PERSONAL INJURY HAZARD"
    }
  },
  {
    "content": "### Thermostatic Expansion Valve (TXV)  \nAll (post-2006) furnace coils, most fan coils and a few heat pumps have a factory installed thermostatic expansion valve (TXV). The TXV will be a bi-flow, hard-shutoff with an external equalizer and a balance port pin. A hard shut-off TXV does not have a bleed port. Therefore, minimal equalization takes place after shutdown. TXVs are specifically designed to operate with Puron\u00ae or R-22 refrigerant, use only factory authorized TXV's. **Do not interchange Puron and R-22 TXVs.**",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV)"
    }
  },
  {
    "content": "#### TXV Operation  \nThe TXV is a metering device that is used in air conditioning and heat pump systems to adjust to changing load conditions by maintaining a preset superheat temperature at the outlet of the evaporator coil. The volume of refrigerant metered through the valve seat is dependent upon the following:  \n1. Superheat temperature is sensed by cap tube sensing bulb on suction tube at outlet of evaporator coil. This temperature is converted into pressure by refrigerant in the bulb pushing downward on the diaphragm which opens the valve via the pushrod(s).\n2. The suction pressure at the outlet of the evaporator coil is transferred via the external equalizer tube to the underside of the diaphragm. This is needed to account for the indoor coil pressure drop. Residential coils typically have a high pressure drop, which requires this valve feature.\n3. The pin is spring loaded, which exerts pressure on the underside of the diaphragm. Therefore, the bulb pressure works against the spring pressure and evaporator suction pressure to open the valve.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation"
    }
  },
  {
    "content": "If the load increases, the temperature increases at the bulb, which increases the pressure on the top side of the diaphragm. This opens the valve and increases the flow of refrigerant. The increased refrigerant flow causes the leaving evaporator temperature to decrease. This lowers the pressure on the diaphragm and closes the pin. The refrigerant flow is effectively stabilized to the load demand with negligible change in superheat.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation"
    }
  },
  {
    "content": "##### Install TXV  \nThe thermostatic expansion valve is specifically designed to operate with a refrigerant type. Do not use an R-22 TXV on a Puron system, and do not use a Puron valve on an R-22 system. Refer to Product Data Sheet for the appropriate TXV kit number.  \n![Warning triangle icon](c80dd550f724de455f5efebaed25198d_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Install TXV",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Install TXV"
    }
  },
  {
    "content": "###### CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Install TXV",
      "H6": "CAUTION",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Install TXV > CAUTION"
    }
  },
  {
    "content": "###### UNIT OPERATION HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nAll indoor coil units must be installed with a hard shut off Puron\u00ae TXV metering device.  \n**IMPORTANT:** The TXV should be mounted as close to the indoor coil as possible and in a vertical, upright position. Avoid mounting the inlet tube vertically down. The valve is more susceptible to malfunction due to debris if inlet tube is facing down. A factory-approved filter drier must be installed in the liquid line at the indoor unit.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Install TXV",
      "H6": "UNIT OPERATION HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Install TXV > UNIT OPERATION HAZARD"
    }
  },
  {
    "content": "##### Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006)  \n1. Pump system down to 2 psig, if possible, and recover refrigerant.\n2. Remove hex nut from piston body. Use backup wrench on fan coils.\n3. Remove and discard factory-installed piston. Be sure Teflon seal is in place.\n4. Reinstall hex nut. Finger tighten nut plus 1/2 turn.  \n**NOTE:** If the piston is not removed from the body, TXV will not function properly.  \n![Warning triangle icon](2e8db9844a19f26ba509fc3a29941950_img.jpg)  \nWarning triangle icon",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006)",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006)"
    }
  },
  {
    "content": "###### CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006)",
      "H6": "CAUTION",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006) > CAUTION"
    }
  },
  {
    "content": "###### EQUIPMENT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nUse a brazing shield and wrap TXV with wet cloth or use heat sink material  \n5. Install TXV on indoor coil liquid line. Sweat swivel adapter to inlet of indoor coil and attach to TXV outlet. Use backup wrench to avoid damage to tubing or valve. Sweat inlet of TXV, marked \"IN\" to liquid line. Avoid excessive heat which could damage valve.\n6. Install vapor elbow with equalizer adapter to suction tube of line set and suction connection to indoor coil. Adapter has a 1/4-in. male connector for attaching equalizer tube.\n7. Connect equalizer tube of TXV to 1/4-in. equalizer fitting on vapor line adapter.\n8. Attach TXV bulb to horizontal section of suction line using clamps provided. Insulate bulb with field-supplied insulation tape. See Fig. 27 for correct positioning of sensing bulb.\n9. Proceed with remainder of unit installation.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006)",
      "H6": "EQUIPMENT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006) > EQUIPMENT DAMAGE HAZARD"
    }
  },
  {
    "content": "9. Proceed with remainder of unit installation.  \n![Diagram showing the correct position of the sensing bulb on the suction tube. The bulb is located at the 2 o'clock position on the top of the suction tube, secured by a strap. The 10 o'clock position is also indicated. Labels include '10 O'CLOCK', '2 O'CLOCK', 'SENSING BULB', 'STRAP', and 'SUCTION TUBE'.](ab77e2df2cfb6681b458a3eba52a7b06_img.jpg)  \nDiagram showing the correct position of the sensing bulb on the suction tube. The bulb is located at the 2 o'clock position on the top of the suction tube, secured by a strap. The 10 o'clock position is also indicated. Labels include '10 O'CLOCK', '2 O'CLOCK', 'SENSING BULB', 'STRAP', and 'SUCTION TUBE'.  \nFig. 27 \u2013 Position of Sensing Bulb  \nA08083",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "TXV Operation",
      "H5": "Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006)",
      "H6": "EQUIPMENT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > TXV Operation > Installing TXV in Place of Piston in a Rated Indoor Coil (pre-2006) > EQUIPMENT DAMAGE HAZARD"
    }
  },
  {
    "content": "#### Replacing TXV on an Indoor Coil (pre-2006)  \n1. Pump system down to 2 psig, if possible, and recover refrigerant.\n2. Remove coil access panel and fitting panel from front of cabinet.\n3. Remove TXV support clamp using a 5/16-in. nut driver. Save the clamp.\n4. Remove R-22 TXV using a backup wrench on flare connections to prevent damage to tubing.\n5. Using wire cutters, cut equalizer tube off flush with vapor tube inside cabinet.\n6. Remove bulb from vapor tube inside cabinet.\n7. Braze equalizer stub-tube closed. Use protective barrier as necessary to prevent damage to drain pan.  \n**IMPORTANT: Route the equalizer tube of TXV through suction line connection opening in fitting panel prior to replacing fitting panel around tubing.**  \n8. Install TXV with 3/8-in. copper tubing through small hole in service panel. Use wrench and backup wrench, to avoid damage to tubing or valve, to attach TXV to distributor.\n9. Reinstall TXV support clamp (removed in item 3).\n10. Attach TXV bulb to vapor tube inside cabinet, in same location as original was when removed, using supplied bulb clamps (nylon or copper). See Fig. 27 for correct positioning of sensing bulb.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "Replacing TXV on an Indoor Coil (pre-2006)",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > Replacing TXV on an Indoor Coil (pre-2006)"
    }
  },
  {
    "content": "11. Route equalizer tube through suction connection opening (large hole) in fitting panel and install fitting panel in place.\n12. Sweat inlet of TXV, marked \"IN\" to liquid line. Avoid excessive heat which could damage valve.\n13. Install vapor elbow with equalizer adapter to vapor line of line set and vapor connection to indoor coil. Adapter has a 1/4-in. male connector for attaching equalizer tube.\n14. Connect equalizer tube of TXV to 1/4-in. equalizer fitting on vapor line adapter. Use backup wrench to prevent damage to equalizer fitting.\n15. Proceed with remainder of unit installation.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "Replacing TXV on an Indoor Coil (pre-2006)",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > Replacing TXV on an Indoor Coil (pre-2006)"
    }
  },
  {
    "content": "#### Replacing TXV on Indoor Coil (post-2006)  \n1. Pump system down to 2 psig and recover refrigerant.\n2. Remove coil access panel and fitting panel from front of cabinet.\n3. Remove TXV support clamp using a 5/16-in. nut driver. Save the clamp (N coils only).\n4. Remove TXV using a backup wrench on connections to prevent damage to tubing.\n5. Remove equalizer tube from suction line of coil.\n**Note:** Some coils may have a mechanical connection. If coil has a braze connection, use file or tubing cutter to cut brazed equalizer line approximately 2 inches above suction tube.\n6. Remove bulb from vapor tube inside cabinet.\n7. Install the new TXV using a wrench and backup wrench to avoid damage to tubing or valve to attach TXV to distributor.\n8. Reinstall TXV support clamp (removed in item 3). (N coils only.)\n9. Attach equalizer tube to suction line. If coil has mechanical connection, then use wrench and back up wrench to attach. If coil has brazed connection, use file or tubing cutters to remove mechanical flare nut from equalizer line. Then use coupling to braze the equalizer line to stub (previous equalizer line) in suction line.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "Replacing TXV on Indoor Coil (post-2006)",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > Replacing TXV on Indoor Coil (post-2006)"
    }
  },
  {
    "content": "10. Attach TXV bulb to vapor tube inside cabinet, in same location as original was when removed, using supplied bulb clamps (nylon or copper). See Fig. 27 for correct positioning of sensing bulb.\n11. Route equalizer tube through suction connection opening (large hole) in fitting panel and install fitting panel in place.\n12. Sweat inlet of TXV, marked \"IN\" to liquid line. Avoid excessive heat which could damage valve.\n13. Proceed with remainder of unit installation.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM",
      "H3": "Thermostatic Expansion Valve (TXV)",
      "H4": "Replacing TXV on Indoor Coil (post-2006)",
      "section_path": "REFRIGERATION SYSTEM > Thermostatic Expansion Valve (TXV) > Replacing TXV on Indoor Coil (post-2006)"
    }
  },
  {
    "content": "## MAKE PIPING CONNECTIONS  \n![Warning icon: exclamation mark inside a triangle.](011d7628370283ec23a24c1772507121_img.jpg)  \nWarning icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "MAKE PIPING CONNECTIONS",
      "section_path": "MAKE PIPING CONNECTIONS"
    }
  },
  {
    "content": "#### WARNING  \n##### PERSONAL INJURY AND ENVIRONMENTAL HAZARD  \nFailure to follow this warning could result in personal injury or death.  \nRelieve pressure and recover all refrigerant before system repair or final unit disposal.  \nUse all service ports and open all flow-control devices, including solenoid valves.  \n![Caution icon: exclamation mark inside a triangle.](79b93e6c39af276eb374a678554a43bc_img.jpg)  \nCaution icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "MAKE PIPING CONNECTIONS",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND ENVIRONMENTAL HAZARD",
      "section_path": "MAKE PIPING CONNECTIONS > WARNING > PERSONAL INJURY AND ENVIRONMENTAL HAZARD"
    }
  },
  {
    "content": "##### CAUTION  \n###### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nDo not leave system open to atmosphere any longer than minimum required for installation. POE oil in compressor is extremely susceptible to moisture absorption. Always keep ends of tubing sealed during installation.  \n![Caution icon: exclamation mark inside a triangle.](0ffcb27a48f875e32f7b268421957e34_img.jpg)  \nCaution icon: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "MAKE PIPING CONNECTIONS",
      "H4": "WARNING",
      "H5": "CAUTION",
      "H6": "UNIT DAMAGE HAZARD",
      "section_path": "MAKE PIPING CONNECTIONS > WARNING > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "##### CAUTION",
    "metadata": {
      "H2": "MAKE PIPING CONNECTIONS",
      "H4": "WARNING",
      "H5": "CAUTION",
      "section_path": "MAKE PIPING CONNECTIONS > WARNING > CAUTION"
    }
  },
  {
    "content": "##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nIf ANY refrigerant tubing is buried, provide a 6 in. vertical rise at service valve. Refrigerant tubing lengths up to 36 in. may be buried without further special consideration. Do not bury lines longer than 36 in.  \n![Diagram of a typical TXV installation. It shows a rectangular COIL unit. A THERMOSTATIC EXPANSION VALVE is connected to the bottom of the coil. A SENSING BULB is attached to a vapor tube exiting the top of the coil. An EQUALIZER TUBE connects the sensing bulb area back to the suction line near the valve.](b23981115fd56454688d9fa3855f6d89_img.jpg)  \nDiagram of a typical TXV installation. It shows a rectangular COIL unit. A THERMOSTATIC EXPANSION VALVE is connected to the bottom of the coil. A SENSING BULB is attached to a vapor tube exiting the top of the coil. An EQUALIZER TUBE connects the sensing bulb area back to the suction line near the valve.  \nFig. 28 \u2013 Typical TXV Installation  \nA91277",
    "metadata": {
      "H2": "MAKE PIPING CONNECTIONS",
      "H4": "WARNING",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "MAKE PIPING CONNECTIONS > WARNING > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "## REFRIGERATION SYSTEM REPAIR  \n### Leak Detection  \nNew installations should be checked for leaks prior to complete charging. If a system has lost all or most of its charge, system must be pressurized again to approximately 150 psi minimum and 375 psi maximum. This can be done by adding refrigerant using normal charging procedures or by pressurizing system with nitrogen (less expensive than refrigerant). Nitrogen also leaks faster than refrigerants. Nitrogen cannot, however, be detected by an electronic leak detector. (See Fig. 29.)  \n![Illustration of an electronic leak detector being used to detect a leak in a refrigeration system. A hand holds the detector probe against a pipe, and the device displays a signal with 'BEEP BEEP' sound waves.](9f2adaab3270db19291080703424a71c_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Leak Detection",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Leak Detection"
    }
  },
  {
    "content": "An illustration showing a person's hands operating an electronic leak detector. One hand holds the main unit, which has a digital display and several buttons. The other hand holds a long, thin probe connected to the unit by a coiled wire. The probe is being used to scan a horizontal pipe. Above the probe, there are two sound wave icons with the word 'BEEP' written twice, indicating the detector is active.  \nIllustration of an electronic leak detector being used to detect a leak in a refrigeration system. A hand holds the detector probe against a pipe, and the device displays a signal with 'BEEP BEEP' sound waves.  \nA95422  \nFig. 29 \u2013 Electronic Leak Detection",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Leak Detection",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Leak Detection"
    }
  },
  {
    "content": "A95422  \nFig. 29 \u2013 Electronic Leak Detection  \nYou may use an electronic leak detector designed for specific refrigerant to check for leaks. (See Fig. 29.) This unquestionably is the most efficient and easiest method for checking leaks. There are various types of electronic leak detectors. Check with manufacturer of equipment for suitability. Generally speaking, they are portable, lightweight, and consist of a box with several switches and a probe or sniffer. Detector is turned on and probe is passed around all fittings and connections in system. Leak is detected by either the movement of a pointer on detector dial, a buzzing sound, or a light. In all instances when a leak is found, system charge must be recovered and leak repaired before final charging and operation. After leak testing or leak is repaired, replace liquid line filter drier, evacuate system, and recharge with correct refrigerant quantity.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Leak Detection",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Leak Detection"
    }
  },
  {
    "content": "### Coil Removal  \nCoils are easy to remove if required for compressor removal, or to replace coil.  \n1. Shut off all power to unit.\n2. Recover refrigerant from system through service valves.\n3. Break vacuum with nitrogen.\n4. Remove top cover. (See Remove Top Cover in Cabinet section of the manual.)\n5. Remove screws in base pan to coil grille.\n6. Remove coil grille from unit.\n7. Remove screws on corner post holding coil tube sheet.  \n![Warning symbol: exclamation mark inside a triangle.](ea8826b441fa2b53e0d2a1ef4dde387e_img.jpg)  \nA warning symbol consisting of an exclamation mark inside an equilateral triangle.  \nWarning symbol: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal"
    }
  },
  {
    "content": "#### WARNING  \n##### PERSONAL INJURY AND UNIT DAMAGE HAZARD  \nFailure to follow this warning could result in personal injury or death.  \nDue to the high pressure of nitrogen, it should never be used without a pressure regulator on the tank.  \nAssuming that a system is pressurized with either all refrigerant or a mixture of nitrogen and refrigerant, leaks in the system can be found with an electronic leak detector that is capable of detecting specific refrigerants.  \nIf system has been operating for some time, first check for a leak visually. Since refrigerant carries a small quantity of oil, traces of oil at any joint or connection is an indication that refrigerant is leaking at that point.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "A simple and inexpensive method of testing for leaks is to use soap bubbles. (See Fig. 30.) Any solution of water and soap may be used. Soap solution is applied to all joints and connections in system. A small pinhole leak is located by tracing bubbles in soap solution around leak. If the leak is very small, several minutes may pass before a bubble will form. Popular commercial leak detection solutions give better, longer-lasting bubbles and more accurate results than plain soapy water. The bubble solution must be removed from the tubing and fittings after checking for leaks as some solutions may corrode the metal.  \n![Illustration of bubble leak detection. A hand uses a brush to apply a leak detector solution from a can to a joint on a pipe. Bubbles are shown forming at the joint, indicating a leak.](f94c193e30c30f4a925dd553665429d2_img.jpg)  \nAn illustration of a person's hand using a brush to apply a liquid solution from a can labeled 'LEAK DETECTOR SOLUTION' to a joint on a horizontal pipe. At the point where the brush touches the pipe, a cluster of bubbles is shown, indicating a leak in the pipe.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "Illustration of bubble leak detection. A hand uses a brush to apply a leak detector solution from a can to a joint on a pipe. Bubbles are shown forming at the joint, indicating a leak.  \nA95423  \nFig. 30 \u2013 Bubble Leak Detection  \n![Warning symbol: exclamation mark inside a triangle.](5ef020b1c0be3f1226540773491668ff_img.jpg)  \nA warning symbol consisting of an exclamation mark inside an equilateral triangle.  \nWarning symbol: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "WARNING",
      "H5": "PERSONAL INJURY AND UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > WARNING > PERSONAL INJURY AND UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "#### WARNING  \n##### FIRE HAZARD  \nFailure to follow this warning could result in personal injury or equipment damage.  \nCut tubing to reduce possibility of personal injury and fire.  \n8. Use a small tubing cutter to cut the liquid and vapor lines at both side of the coil. Cut in convenient location for easy reassembly with copper slip couplings.\n9. Lift coil vertically from basepan and carefully place aside.\n10. Reverse procedure to reinstall coil.\n11. Replace filter drier, evacuate system, recharge, and check for normal systems operation.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "WARNING",
      "H5": "FIRE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > WARNING > FIRE HAZARD"
    }
  },
  {
    "content": "#### Aluminum Coil Removal  \nFor all aluminum coils, the coil has two or four (depending on size of unit) fin isolators on the top of the coil as shown in Fig. 31. These must be reinstalled onto replacement coil.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "Aluminum Coil Removal",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > Aluminum Coil Removal"
    }
  },
  {
    "content": "##### \u26a0 CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "Aluminum Coil Removal",
      "H5": "\u26a0 CAUTION",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > Aluminum Coil Removal > \u26a0 CAUTION"
    }
  },
  {
    "content": "##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in premature corrosion failure of aluminum coil  \nDuring coil replacement, when brazing the new coil into the unit, a guard is needed so copper-to-copper joint braze splatter does not reach any aluminum parts. This can cause pitting and premature failure due to corrosion.  \nFabricate a metal braze shield of approximately 8\" X 8\" to protect aluminum components when brazing (see Fig. 32).  \nThe orientation of the fin isolator is shown in Fig. 33. There is a threaded mechanical fitting on the liquid distributor. This connection is not field serviceable and should not be disturbed.  \nThe copper stub tube connection to the liquid service valve needs to be un-brazed for coil removal. (See Fig. 34.)  \n![Diagram of a coil assembly showing the location of fin isolators on the top surface.](e5410c8a59de981df993d51b9bddc9b3_img.jpg)  \nA line drawing of a rectangular coil assembly. Two small rectangular blocks, labeled 'Fin Isolators', are shown on the top surface of the coil. The coil has a series of fins along its length.  \nDiagram of a coil assembly showing the location of fin isolators on the top surface.  \nA13187A",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "Aluminum Coil Removal",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > Aluminum Coil Removal > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "Diagram of a coil assembly showing the location of fin isolators on the top surface.  \nA13187A  \nFig. 31 \u2013 Fin Isolator Location  \n![Photograph of a coil assembly with a metal braze shield in place to protect aluminum components during brazing.](837a62badec64bc26368ae42fd07e796_img.jpg)  \nA photograph showing a coil assembly with a metal braze shield. Two yellow callout boxes with arrows pointing to the shield and the coil components contain the following text: 'Use metal shield to separate aluminum from braze area.' and 'Protect Aluminum Components while Brazing copper joints'.  \nPhotograph of a coil assembly with a metal braze shield in place to protect aluminum components during brazing.  \nA190396  \nFig. 32 \u2013 Use Braze Shield to Protect Aluminum  \n![Diagram showing the orientation and position of the fin isolator on the coil.](a6a420fb6b8e22cec9ef5a1b84eae78e_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "Aluminum Coil Removal",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > Aluminum Coil Removal > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "![Diagram showing the orientation and position of the fin isolator on the coil.](a6a420fb6b8e22cec9ef5a1b84eae78e_img.jpg)  \nA diagram showing a cross-section of a coil. A dashed vertical line indicates the orientation of the fin isolator. Text below the diagram reads: 'Orientation of Fin Isolator Position Approx. in Middle of Coil Typically 2 places'. Above the diagram, a double-headed arrow spans the width, labeled 'INSIDE OF UNIT' on the left and 'OUTSIDE OF UNIT' on the right.  \nDiagram showing the orientation and position of the fin isolator on the coil.  \nA13186  \nFig. 33 \u2013 Fin Isolator Orientation  \n![Diagram of the copper stub tube connection to the liquid distributor assembly.](3ce4b926227364a30f35a28a9c3602c3_img.jpg)  \nA diagram showing a vertical copper stub tube connected to a 'DISTR ASSY' (distributor assembly). The connection is shown with a nut and a washer.  \nDiagram of the copper stub tube connection to the liquid distributor assembly.  \nA13188  \nFig. 34 \u2013 Copper Stub Tube Connection",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Coil Removal",
      "H4": "Aluminum Coil Removal",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Coil Removal > Aluminum Coil Removal > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### Compressor Removal and Replacement  \nOnce it is determined that compressor has failed and the reason established, compressor must be replaced.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement"
    }
  },
  {
    "content": "##### \u26a0 CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "H5": "\u26a0 CAUTION",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement > \u26a0 CAUTION"
    }
  },
  {
    "content": "##### PERSONAL INJURY HAZARD  \nFailure to follow this caution may result in personal injury.  \nTurn off all power to unit before proceeding. Wear safety glasses, protective clothing, and gloves when handling refrigerant. Acids formed as a result of motor burnout can cause burns.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "H5": "PERSONAL INJURY HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement > PERSONAL INJURY HAZARD"
    }
  },
  {
    "content": "##### \u26a0 CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "H5": "\u26a0 CAUTION",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement > \u26a0 CAUTION"
    }
  },
  {
    "content": "##### PERSONAL INJURY HAZARD  \nFailure to follow this caution may result in personal injury.  \nWear safety glasses, protective clothing, and gloves when handling refrigerant and when using brazing torch..  \n1. Shut off all power to unit.\n2. Remove and recover all refrigerant from system until pressure gauges read 0 psi. Use all service ports. Never open a system under a vacuum to atmosphere. Break vacuum with dry nitrogen holding charge first. Do not exceed 5 psig.\n3. Disconnect electrical leads from compressor. Disconnect or remove crankcase heater and remove compressor hold-down bolts.\n4. Cut compressor from system with tubing cutter. Do not use brazing torch for compressor removal. Oil vapor may ignite when compressor is disconnected.\n5. Scratch matching marks on stubs in old compressor. Make corresponding marks on replacement compressor.\n6. Use torch to remove stubs from old compressor and to reinstall them in replacement compressor.\n7. Use copper couplings to tie compressor back into system.\n8. Replace filter drier, evacuate system, recharge, and check for normal system operation.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "H5": "PERSONAL INJURY HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement > PERSONAL INJURY HAZARD"
    }
  },
  {
    "content": "##### \u26a0 CAUTION",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "H5": "\u26a0 CAUTION",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement > \u26a0 CAUTION"
    }
  },
  {
    "content": "##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nDo not leave system open to atmosphere. Compressor oil is highly susceptible to moisture absorption.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Compressor Removal and Replacement",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Compressor Removal and Replacement > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### System Clean-Up After Burnout  \nSome compressor electrical failures can cause motor to burn. When this occurs, by-products of burn, which include sludge, carbon, and acids, contaminate system. Test the oil for acidity using POE oil acid test to determine burnout severity. If burnout is severe enough, system must be cleaned before replacement compressor is installed. The 2 types of motor burnout are classified as mild or severe.  \nIn mild burnout, there is little or no detectable odor. Compressor oil is clear or slightly discolored. An acid test of compressor oil will be negative. This type of failure is treated the same as mechanical failure. Liquid-line strainer should be removed and liquid-line filter drier replaced.  \nIn a severe burnout, there is a strong, pungent, rotten egg odor. Compressor oil is very dark. Evidence of burning may be present  \nin tubing connected to compressor. An acid test of compressor oil will be positive. Follow these additional steps:  \n1. TXV must be cleaned or replaced.\n2. Drain any trapped oil from accumulator if used.\n3. Remove and discard liquid-line strainer and filter drier.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "System Clean-Up After Burnout",
      "section_path": "REFRIGERATION SYSTEM REPAIR > System Clean-Up After Burnout"
    }
  },
  {
    "content": "1. TXV must be cleaned or replaced.\n2. Drain any trapped oil from accumulator if used.\n3. Remove and discard liquid-line strainer and filter drier.\n4. After system is reassembled, install liquid and suction-line Puron\u00ae filter driers.  \n**NOTE:** On heat pumps, install suction line drier between compressor and accumulator.  \n5. Operate system for 10 hr. Monitor pressure drop across drier. If pressure drop exceeds 3 psig replace suction-line and liquid-line filter driers. Be sure to purge system with dry nitrogen when replacing filter driers. If suction line driers must be replaced, retest pressure drop after additional 10 hours (run time). Continue to monitor pressure drop across suction line filter drier. After 10 hr of run time, remove suction-line filter drier and replace liquid-line filter drier. Never leave suction-line filter drier in system longer than 72 hr (run time).\n6. Charge system. (See unit information plate.)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "System Clean-Up After Burnout",
      "section_path": "REFRIGERATION SYSTEM REPAIR > System Clean-Up After Burnout"
    }
  },
  {
    "content": "#### \u26a0 CAUTION  \n##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nOnly suction line filter driers should be used for refrigerant and oil clean up. Use of non-approved products could limit system life and void unit warranty.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "System Clean-Up After Burnout",
      "H4": "\u26a0 CAUTION",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "REFRIGERATION SYSTEM REPAIR > System Clean-Up After Burnout > \u26a0 CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### Evacuation  \nProper evacuation of the system will remove non-condensibles and assure a tight, dry system before charging. The two methods used to evacuate a system are the deep vacuum method and the triple evacuation method.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Evacuation",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Evacuation"
    }
  },
  {
    "content": "#### Deep Vacuum Method  \nThe deep vacuum method requires a vacuum pump capable of pulling a vacuum of 500 microns and a vacuum gauge capable of accurately measuring this vacuum depth. The deep vacuum method is the most positive way of assuring a system is free of air and moisture. (See Fig. 35.)  \n![Figure 35: Deep Vacuum Graph. A line graph showing vacuum levels in microns over a 7-minute time period. The Y-axis is labeled 'MICRONS' and ranges from 0 to 5000 in increments of 500. The X-axis is labeled 'MINUTES' and ranges from 0 to 7 in increments of 1. Three lines are plotted: 'LEAK IN SYSTEM' (a line that starts at 5000 microns at 0 minutes and rises to approximately 4500 microns at 7 minutes), 'VACUUM TIGHT TOO WET' (a line that starts at 5000 microns at 0 minutes, drops to 1000 microns at 1 minute, and then rises to 2000 microns at 2 minutes, remaining constant), and 'TIGHT DRY SYSTEM' (a line that starts at 5000 microns at 0 minutes, drops to 500 microns at 1 minute, and remains constant at 500 microns through 7 minutes).](186fe60f99d1db13395cc45d6593e890_img.jpg)",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Evacuation",
      "H4": "Deep Vacuum Method",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Evacuation > Deep Vacuum Method"
    }
  },
  {
    "content": "Figure 35: Deep Vacuum Graph. A line graph showing vacuum levels in microns over a 7-minute time period. The Y-axis is labeled 'MICRONS' and ranges from 0 to 5000 in increments of 500. The X-axis is labeled 'MINUTES' and ranges from 0 to 7 in increments of 1. Three lines are plotted: 'LEAK IN SYSTEM' (a line that starts at 5000 microns at 0 minutes and rises to approximately 4500 microns at 7 minutes), 'VACUUM TIGHT TOO WET' (a line that starts at 5000 microns at 0 minutes, drops to 1000 microns at 1 minute, and then rises to 2000 microns at 2 minutes, remaining constant), and 'TIGHT DRY SYSTEM' (a line that starts at 5000 microns at 0 minutes, drops to 500 microns at 1 minute, and remains constant at 500 microns through 7 minutes).  \nFig. 35 \u2013 Deep Vacuum Graph  \nA95424",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Evacuation",
      "H4": "Deep Vacuum Method",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Evacuation > Deep Vacuum Method"
    }
  },
  {
    "content": "#### Triple Evacuation Method  \nThe triple evacuation method should be used when vacuum pump is only capable of pumping down to 28 in. of mercury vacuum and system does not contain any liquid water. Refer to Fig. 36 and proceed as follows:  \n1. Pump system down to 28 in. of mercury and allow pump to continue operating for an additional 15 minutes.\n2. Close service valves and shut off vacuum pump.\n3. Connect a nitrogen cylinder and regulator to system and open until system pressure is 2 psig.\n4. Close service valve and allow system to stand for 1 hr. During this time, dry nitrogen will be able to diffuse throughout the system absorbing moisture.\n5. Repeat this procedure as indicated in Fig. 36. System will then be free of any contaminants and water vapor.  \n![Flowchart of the Triple Evacuation Method](6e15fc9ea763541c5913d26f85072ae1_img.jpg)  \n```\ngraph TD; A[EVACUATE] --> B[BREAK VACUUM WITH DRY NITROGEN]; B --> C[WAIT]; C --> D[EVACUATE]; D --> E[BREAK VACUUM WITH DRY NITROGEN]; E --> F[WAIT]; F --> G[EVACUATE]; G --> H[\"CHECK FOR TIGHT, DRY SYSTEM<br/>(IF IT HOLDS DEEP VACUUM)\"]; H --> I[CHARGE SYSTEM];\n```  \nFlowchart of the Triple Evacuation Method",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Evacuation",
      "H4": "Triple Evacuation Method",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Evacuation > Triple Evacuation Method"
    }
  },
  {
    "content": "```  \nFlowchart of the Triple Evacuation Method  \nFig. 36 \u2013 Triple Evacuation Method  \nA95425",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "Evacuation",
      "H4": "Triple Evacuation Method",
      "section_path": "REFRIGERATION SYSTEM REPAIR > Evacuation > Triple Evacuation Method"
    }
  },
  {
    "content": "### CHECK CHARGE  \n(See Charging Tables 11 & 13)  \nFactory charge amount and desired subcooling are shown on unit rating plate. Charging method is shown on information plate inside unit. To properly check or adjust charge, conditions must be favorable for subcooling charging. Favorable conditions exist when the outdoor temperature is between 70\u00b0F/21.11\u00b0C and 100\u00b0F/37.78\u00b0C, and the indoor temperature is between 70\u00b0F/21.11\u00b0C and 80\u00b0F/26.67\u00b0C. Follow the procedure below:  \nUnit is factory charged for 15ft (4.57 m) of lineset. Adjust charge by adding or removing 0.6 oz/ft of 3/8 liquid line above or below 15ft (4.57 m) respectively.  \nFor standard refrigerant line lengths (80 ft/24.38 m or less), allow system to operate in cooling mode at least 15 minutes. If conditions are favorable, check system charge by subcooling method. If any adjustment is necessary, adjust charge slowly and allow system to operate for 15 minutes to stabilize before declaring a properly charged system.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "CHECK CHARGE",
      "section_path": "REFRIGERATION SYSTEM REPAIR > CHECK CHARGE"
    }
  },
  {
    "content": "If the indoor temperature is above 80\u00b0F /26.67\u00b0C, and the outdoor temperature is in the favorable range, adjust system charge by weight based on line length and allow the indoor temperature to drop to 80\u00b0F (26.67\u00b0C) before attempting to check system charge by subcooling method as described above.  \nIf the indoor temperature is below 70\u00b0F / 21.11\u00b0C, or the outdoor temperature is not in the favorable range, adjust charge for line set length above or below 15ft (4.57 m) only. Charge level should then be appropriate for the system to achieve rated capacity. The charge level could then be checked at another time when the both indoor and outdoor temperatures are in a more favorable range.  \n**NOTE:** If line length is beyond 80 ft (24.38 m) or greater than 20 ft (6.10 m) vertical separation, See Long Line Guideline for special charging requirements.",
    "metadata": {
      "H2": "REFRIGERATION SYSTEM REPAIR",
      "H3": "CHECK CHARGE",
      "section_path": "REFRIGERATION SYSTEM REPAIR > CHECK CHARGE"
    }
  },
  {
    "content": "## TROUBLESHOOTING WITH SUPERHEAT  \nThis troubleshooting routine was developed to diagnose cooling problems using superheat in TXV systems. It is effective on heat pumps in cooling mode as well as air conditioners. The system must utilize a TXV as the expansion device in cooling mode.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT"
    }
  },
  {
    "content": "### Basic Diagnostics  \n**NOTE:** When checking refrigerant charge and troubleshooting operating systems, the indoor airflow has significant effect on the determination. If you are at this stage, it is assumed you have already checked the subcooling once and believe the charge is correct. From this point, the airflow must be verified prior to proceeding, hence step 1 below.  \n1. Check or verify proper indoor airflow\n- Indoor air filter\n- Duct dampers and supply registers are open\n- Indoor coil for debris\n2. Check subcooling at OD unit liquid service valve\n- Outdoor airflow (debris on coil, etc.)\n- Set the subcooling at value listed on rating plate if standard lineset\n- Set the subcooling at the maximum of 10\u00b0F or value listed on rating plate if a long line application\n3. Check superheat at OD unit vapor service valve.\n- If low (< 2\u00b0F), proceed to Low SuperHeat section.\n- If between 2 and 20\u00b0F/11\u00b0C valve is probably operating properly.\n- If greater than 20\u00b0F/11\u00b0C, perform Pseudo Evaporator SuperHeat Instructions check as follows:\n- Check refrigerant pressure at vapor service valve and refrigerant temperature at outlet of evaporator.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Basic Diagnostics",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Basic Diagnostics"
    }
  },
  {
    "content": "- Check refrigerant pressure at vapor service valve and refrigerant temperature at outlet of evaporator.\n- Use suction line geometry (diameter and equivalent length), unit capacity and Tables 7 and 8 to determine suction pressure drop.\n- For standard lineset diameters (vapor service valve diameters and larger) and lengths (less than 80 ft), generally no pressure adjustment (per Table 6 or 7) is required.\n- For longer (greater than 80 ft) and small diameter linesets (less than service valve size), correct pressure (add to gauge pressure reading) per Tables 6 and 7.\n- If Pseudo Superheat is greater than 15, proceed to High SuperHeat section.\n- If Pseudo Evaporator Superheat is between 2 and 15, TXV appears to be functioning properly.\n- If operation erratic (hunting), proceed to Hunting Superheat \u00b0F Superheat in repetition section.  \n**NOTE:** Hunting is when the valve superheat swings more than 10\u00b0.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Basic Diagnostics",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Basic Diagnostics"
    }
  },
  {
    "content": "#### Low Superheat with Normal or Low Suction Pressure  \n**NOTE:** Normal or low suction pressure is considered for R-22: < 80 psig, Puron: < 135 psig  \n1. Re-check airflow and then check sensing bulb tightness, orientation on vapor tube and is properly wrapped. If OK proceed to Step 2\n2. Check superheat at vapor service valve and Pseudo Evaporator Superheat.\n- If both are less than 2\u00b0F, TXV likely not controlling properly, i.e. stuck open -> REPLACE VALVE\n- If superheat is higher than 15\u00b0F, proceed to Step 3\n3. Perform TXV function check.\n- With system running, place sensing bulb in ice bath for ~1 minute -> superheat should increase.\n- If no response, Replace Valve\n- If OK proceed to Step 4\n4. Check for even temperature distribution at outlet of each circuit of evaporator\n- If greater than 15\u00b0F between circuits, distributor or coil has a restriction.\n- If OK proceed to Step 5",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Basic Diagnostics",
      "H4": "Low Superheat with Normal or Low Suction Pressure",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Basic Diagnostics > Low Superheat with Normal or Low Suction Pressure"
    }
  },
  {
    "content": "#### Low Superheat with High Suction Pressure  \n**NOTE:** High suction pressure is considered for R-22: > ~80 psig, Puron: > ~135 psig. An application issue or other system component failure typically causes this condition.  \n5. R-22 Systems: Check that proper valve used (not an R-410A valve)\n- If OK proceed to Step 6\n6. Check airflow, sensing bulb tightness, orientation on vapor tube and ensure bulb is properly wrapped.\n- If OK proceed to Step 7\n7. Check that compressor is pumping properly  \n**NOTE:** Loose Rules of Thumb: Is discharge saturated ~20\u00b0F higher than ambient temperature? Is discharge superheat between 15 and 50?  \n- If OK proceed to Step 8\n8. Recheck Airflow and Subcooling.\n- If OK proceed to Replace Valve",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Basic Diagnostics",
      "H4": "Low Superheat with High Suction Pressure",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Basic Diagnostics > Low Superheat with High Suction Pressure"
    }
  },
  {
    "content": "#### High Superheat with Normal or Low Pressure  \n**NOTE:** Normal or low suction pressure is considered: R-22 < 80 psig, Puron < 135 psig.  \n9. Check for restriction in liquid line (kinked line, filter drier restricted, etc.)\n- If OK proceed to Step 10\n10. Check for restriction in suction line (kink, restricted suction filter drier etc.)\n- If OK proceed to Step 11\n11. Check power element cap tube is not broken\n- If OK proceed to Step 12\n12. Check that equalizer tube is not kinked or plugged\n- If OK proceed to Step 13\n13. Check that inlet screen (R-22 systems) is not restricted\n- If OK proceed to Step 14\n14. Replace Valve",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Basic Diagnostics",
      "H4": "High Superheat with Normal or Low Pressure",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Basic Diagnostics > High Superheat with Normal or Low Pressure"
    }
  },
  {
    "content": "#### High Superheat with Normal or High Suction Pressure  \n**NOTE:** Normal to High suction pressure is considered for R-22: > ~65 psig, Puron: > ~110 psig. An application issue or other system component failure typically causes this condition.  \n15. Check airflow, sensing bulb tightness, orientation on vapor tube and ensure bulb is properly wrapped.\n- If OK proceed to Step 16\n16. R-410A Systems: Make sure proper valve is used (Not R-22)\n- If OK proceed to Step 17\n17. Check for even temperature distribution at outlet of each circuit of evaporator\n- If OK proceed to Step 18\n18. Check for high evaporator load: Return Air Leaks, high indoor wet bulb and/or dry bulb temp, undersized system, etc.\n- If OK proceed to Step 19\n19. Check that compressor is pumping properly\n- Loose Rule of Thumb: Is discharge saturated ~20\u00b0F higher than ambient temperature? Is discharge superheat between 15\u00b0F and 50\u00b0F?",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Basic Diagnostics",
      "H4": "High Superheat with Normal or High Suction Pressure",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Basic Diagnostics > High Superheat with Normal or High Suction Pressure"
    }
  },
  {
    "content": "### Hunting Superheat  \n**NOTE:** Hunting is when the valve superheat swings more than 10\u00b0F Superheat in repetition. This is typically an application issue.  \n20. Check for obvious kinked or pinched distributor (capillary) tubes causing imbalance to the circuiting.\n- If OK proceed to Step 21\n21. Check that proper size valve is used per Product Literature.\n- If OK proceed to Step 22\n22. Check airflow, sensing bulb tightness, orientation on vapor tube and ensure bulb is properly wrapped.\n- If OK proceed to Step 23\n23. Check for even temperature distribution (15 degree range between circuits) at outlet of each circuit of evaporator and for even air distribution over all evaporator slabs\n- If OK proceed to Step 24.\n24. Move sensing bulb further down suction line.\n- If problem not corrected, replace valve",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Hunting Superheat",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Hunting Superheat"
    }
  },
  {
    "content": "### Pseudo Evaporator Superheat Instructions  \nThe Pseudo Evaporator Superheat calculates the superheat at the outlet of the evaporator with known and available information. Because there generally is not a pressure port on the vapor line at the indoor coil, this procedure allows the service personnel to evaluate the evaporator superheat with the vapor pressure port at the outdoor unit.  \nThe method requires the following information:  \n- Suction line temperature at the outlet of the evaporator (\u00b0F).\n- Suction line pressure at the outdoor unit (psig).\n- Outdoor nominal unit size (btuh).\n- Suction line equivalent line length (ft).\n- Suction line pressure drop from tables (Table 6 and Table 7).\n- Pressure-Temperature relationship for refrigerant used (P-T Chart).  \nIf system uses a vapor line the same size as vapor service valve fitting or larger AND the line set equivalent length is 80 feet or less, the pressure drop in vapor line of line set can be ignored.  \n1. Take suction line temperature at outlet of evaporator at indoor unit.\n2. Take suction service valve pressure at OD unit.\n3. Determine lineset vapor line equivalent length and tube diameter.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "2. Take suction service valve pressure at OD unit.\n3. Determine lineset vapor line equivalent length and tube diameter.\n4. Determine suction line pressure drop from Table 6 (Puron) or Table 7 (R-22).\n5. Calculate Pseudo Evaporator Superheat.\n- Add the suction line pressure drop to the pressure reading obtained at suction service valve.  \n**NOTE:** For nominal and larger diameter vapor lines with standard length linesets (vapor line same size as service valve fitting size and larger with equivalent length less than 80 ft) the pressure drop can be ignored \u2013 use vapor service valve pressure and evaporator outlet temperature to calculate superheat  \n- Determine saturated evaporator temperature from a refrigerant pressure temperature relationship chart (PT chart).\n- Subtract saturated evaporator from evaporator suction line temperature to obtain evaporator superheat.  \n![Diagram showing three types of tube fitting geometry: A (90\u00b0 STD), B (90\u00b0 LONG RAD), and C (45\u00b0 STD).](2f98f75750e637aa0f280dbe3d95de6d_img.jpg)  \nThe diagram illustrates three common tube fitting configurations:  \n- A (90\u00b0 STD):** A standard 90-degree elbow fitting.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "The diagram illustrates three common tube fitting configurations:  \n- A (90\u00b0 STD):** A standard 90-degree elbow fitting.\n- B (90\u00b0 LONG RAD):** A 90-degree long-radius elbow fitting, which has a smoother, more gradual bend.\n- C (45\u00b0 STD):** A standard 45-degree elbow fitting.  \nDiagram showing three types of tube fitting geometry: A (90\u00b0 STD), B (90\u00b0 LONG RAD), and C (45\u00b0 STD).  \nA01058  \nFig. 37 \u2013 Tube Fitting Geometry  \nTable 5\u2014Fitting Losses in Equivalent Feet  \n| TUBE SIZE OD (IN.) | 90\u00b0 STD (A) | 90\u00b0 LONG RAD (B) | 45\u00b0 STD (C) |\n|--------------------|-------------|------------------|-------------|\n| 1/2                | 1.2         | 0.8              | 0.6         |\n| 5/8                | 1.6         | 1.0              | 0.8         |\n| 3/4                | 1.8         | 1.2              | 0.9         |\n| 7/8                | 2.0         | 1.4              | 1.0         |\n| 1-1/8              | 2.6         | 1.7              | 1.3         |  \n**Table 6\u2014Puron System Suction Pressure Drop**",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "| 1-1/8              | 2.6         | 1.7              | 1.3         |  \n**Table 6\u2014Puron System Suction Pressure Drop**  \n| Nominal Size (Btuh) | Suction Line OD (in.) | Pressure Drop (psi/100 ft) | Suction Velocity fpm | Puron Suction Line Pressure Drop (psig) |    |    |     |     |     |     |     |     |     |\n|---------------------|-----------------------|----------------------------|----------------------|-----------------------------------------|----|----|-----|-----|-----|-----|-----|-----|-----|\n|                     |                       |                            |                      | Total Equivalent Line Length (ft)       |    |    |     |     |     |     |     |     |     |\n|                     |                       |                            |                      | 20                                      | 50 | 80 | 100 | 125 | 150 | 175 | 200 | 225 | 250 |\n| 18000               | 1/2                   | 9.9                        | 1649                 | 2                                       | 5  | 8  | 10  | 12  | 15  | 17  | 20  | 22  | 25  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "|                     | 5/8                   | 3.1                        | 1018                 | 1                                       | 2  | 2  | 3   | 4   | 5   | 5   | 6   | 7   | 8   |\n|                     | 3/4                   | 1.2                        | 678                  | 0                                       | 1  | 1  | 1   | 1   | 2   | 2   | 2   | 3   | 3   |\n| 24000               | 1/2                   | 16.7                       | 2199                 | 3                                       | 8  | 13 | 17  | 21  | 25  | 29  | 33  | 38  | 42  |\n|                     | 5/8                   | 5.2                        | 1357                 | 1                                       | 3  | 4  | 5   | 7   | 8   | 9   | 10  | 12  | 13  |\n|                     | 3/4                   | 2.0                        | 904                  | 0                                       | 1  | 2  | 2   | 2   | 3   | 3   | 4   | 4   | 5   |\n|                     | 7/8                   | 1.0                        | 678                  | 0                                       | 0  | 1  | 1   | 1   | 1   | 2   | 2   | 2   | 2   |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "| 30000               | 5/8                   | 7.8                        | 1696                 | 2                                       | 4  | 6  | 8   | 10  | 12  | 14  | 16  | 18  | 20  |\n|                     | 3/4                   | 2.9                        | 1130                 | 1                                       | 1  | 2  | 3   | 4   | 4   | 5   | 6   | 7   | 7   |\n|                     | 7/8                   | 1.5                        | 848                  | 0                                       | 1  | 1  | 1   | 1   | 2   | 2   | 3   | 3   | 4   |\n| 36000               | 5/8                   | 10.9                       | 2036                 | 2                                       | 5  | 9  | 11  | 14  | 16  | 19  | 22  | 24  | 27  |\n|                     | 3/4                   | 4.1                        | 1356                 | 1                                       | 2  | 3  | 4   | 5   | 6   | 7   | 8   | 9   | 10  |\n|                     | 7/8                   | 2.0                        | 1017                 | 0                                       | 1  | 2  | 2   | 3   | 3   | 4   | 4   | 5   | 5   |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "| 42000               | 5/8                   | 14.1                       | 2375                 | 3                                       | 7  | 11 | 14  | 18  | 21  | 25  | 28  | 32  | 35  |\n|                     | 3/4                   | 5.4                        | 1582                 | 1                                       | 3  | 4  | 5   | 7   | 8   | 9   | 11  | 12  | 14  |\n|                     | 7/8                   | 2.7                        | 1187                 | 1                                       | 1  | 2  | 3   | 3   | 4   | 5   | 5   | 6   | 7   |\n|                     | 1 1/8                 | 0.8                        | 696                  | 0                                       | 0  | 1  | 1   | 1   | 1   | 1   | 2   | 2   | 2   |\n| 48000               | 3/4                   | 6.9                        | 1808                 | 1                                       | 3  | 6  | 7   | 9   | 10  | 12  | 14  | 16  | 17  |\n|                     | 7/8                   | 3.5                        | 1357                 | 1                                       | 2  | 3  | 3   | 4   | 5   | 6   | 7   | 8   | 9   |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "|                     | 1 1/8                 | 1.0                        | 796                  | 0                                       | 0  | 1  | 1   | 1   | 1   | 2   | 2   | 2   | 2   |\n| 60000               | 3/4                   | 10.4                       | 2260                 | 2                                       | 5  | 8  | 10  | 13  | 16  | 18  | 21  | 23  | 26  |\n|                     | 7/8                   | 5.2                        | 1696                 | 1                                       | 3  | 4  | 5   | 6   | 8   | 9   | 10  | 12  | 13  |\n|                     | 1 1/8                 | 1.4                        | 995                  | 0                                       | 1  | 1  | 1   | 2   | 2   | 3   | 3   | 3   | 4   |  \nLine set application not recommended",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions"
    }
  },
  {
    "content": "#### **Example 1**  \nWhile on a service call, after checking for proper indoor and outdoor airflow, Tom finds the following pressures and temperatures at the service valves of a Puron air conditioner:  \n- Liquid line pressure = 340 psig\n- Liquid line temperature = 97\u00b0F\n- Suction line pressure = 125 psig\n- Suction line temperature = 70\u00b0F  \nUsing a Puron PT chart, the subcooling is determined to be 8\u00b0F, which is within  $\\pm 3$  of the 10\u00b0F listed on the rating plate. Tom believes the charge is correct. He calculates the superheat to be approximately 27\u00b0F superheat. The apparently high superheat has Tom concerned.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "Tom uses the Pseudo Evaporator Superheat method to check the TXV performance. The system is a 3-ton Puron air conditioner with 75 feet equivalent length of 3/4\" suction line. Based on Table 6, the system has approximately 3-psig pressure drop in the vapor line. Per the instructions, he takes the suction line temperature at the outlet of the evaporator and finds it to be 53\u00b0F. Tom adds 3 psig to the 125-psig suction pressure at the outdoor unit to get 128 psig evaporator pressure. The saturated pressure of 128 equates to 44\u00b0F. Tom calculates the evaporator superheat to be (53\u00b0F - 44\u00b0F =) 9\u00b0F. The TXV appears to be operating properly.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "**NOTE:** The additional superheat at the compressor is due principally to heat gain in the 75 feet of suction line with a minor contribution by the pressure drop. Because the suction line of the lineset was the same size as the vapor service valve fitting and less than 80 feet, Tom could have ignored the pressure drop in the suction line and obtained the evaporator superheat by using the vapor service valve pressure of 125 psig (saturated temperature = 43\u00b0F) and the evaporator outlet temperature of 53\u00b0F. The evaporator superheat is calculated to be (53\u00b0F - 43\u00b0F =) 10 \u00b0F.  \nTable 7\u2014R-22 System Suction Pressure Drop  \n| Nominal Size (Btuh) | Line OD (in.) | Pressure Drop (psi/100 ft) | Suction Velocity Fpm | R-22 Suction Line Pressure Drop (psig) |    |    |     |     |     |     |     |     |     |\n|---------------------|---------------|----------------------------|----------------------|----------------------------------------|----|----|-----|-----|-----|-----|-----|-----|-----|\n|                     |               |                            |                      | Total Equivalent Line Length (ft)      |    |    |     |     |     |     |     |     |     |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "|                     |               |                            |                      | 20                                     | 50 | 80 | 100 | 125 | 150 | 175 | 200 | 225 | 250 |\n| 18000               | 5/8           | 13.6                       | 2563                 | 3                                      | 7  | 11 | 14  | 17  | 20  | 24  | 27  | 31  | 34  |\n|                     | 5/8           | 4.0                        | 1539                 | 1                                      | 2  | 3  | 4   | 5   | 6   | 7   | 8   | 9   | 10  |\n|                     | 3/4           | 1.5                        | 1025                 | 0                                      | 1  | 1  | 1   | 2   | 2   | 3   | 3   | 3   | 4   |\n|                     | 7/8           | 0.8                        | 769                  | 0                                      | 0  | 1  | 1   | 1   | 1   | 1   | 2   | 2   | 2   |\n| 24000               | 5/8           | 6.7                        | 2052                 | 1                                      | 3  | 5  | 7   | 8   | 10  | 12  | 13  | 15  | 17  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "|                     | 3/4           | 2.5                        | 1367                 | 1                                      | 1  | 2  | 3   | 3   | 4   | 4   | 5   | 6   | 6   |\n|                     | 7/8           | 1.3                        | 1026                 | 0                                      | 1  | 1  | 1   | 2   | 2   | 2   | 3   | 3   | 3   |\n| 30000               | 5/8           | 10.1                       | 2565                 | 2                                      | 5  | 8  | 10  | 13  | 15  | 18  | 20  | 23  | 25  |\n|                     | 3/4           | 3.8                        | 1708                 | 1                                      | 2  | 3  | 4   | 5   | 6   | 7   | 8   | 9   | 9   |\n|                     | 7/8           | 1.9                        | 1282                 | 0                                      | 1  | 2  | 2   | 2   | 3   | 3   | 4   | 4   | 5   |\n| 36000               | 3/4           | 5.3                        | 2050                 | 1                                      | 3  | 4  | 5   | 7   | 8   | 9   | 11  | 12  | 13  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "|                     | 7/8           | 2.6                        | 1538                 | 1                                      | 1  | 2  | 3   | 3   | 4   | 5   | 5   | 6   | 7   |\n|                     | 1 1/8         | 0.7                        | 902                  | 0                                      | 0  | 1  | 1   | 1   | 1   | 1   | 1   | 2   | 2   |\n| 42000               | 3/4           | 7.0                        | 2392                 | 1                                      | 3  | 6  | 7   | 9   | 10  | 12  | 14  | 16  | 17  |\n|                     | 7/8           | 3.5                        | 1795                 | 1                                      | 2  | 3  | 3   | 4   | 5   | 6   | 7   | 8   | 9   |\n|                     | 1 1/8         | 1.0                        | 1053                 | 0                                      | 0  | 1  | 1   | 1   | 1   | 2   | 2   | 2   | 2   |\n| 48000               | 3/4           | 8.9                        | 2733                 | 2                                      | 4  | 7  | 9   | 11  | 13  | 16  | 18  | 20  | 22  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "|                     | 7/8           | 4.4                        | 2051                 | 1                                      | 2  | 4  | 4   | 6   | 7   | 8   | 9   | 10  | 11  |\n|                     | 1 1/8         | 1.2                        | 1203                 | 0                                      | 1  | 1  | 1   | 2   | 2   | 2   | 2   | 3   | 3   |\n| 60000               | 7/8           | 6.7                        | 2564                 | 1                                      | 3  | 5  | 7   | 8   | 10  | 12  | 13  | 15  | 17  |\n|                     | 1 1/8         | 1.8                        | 1504                 | 0                                      | 1  | 1  | 2   | 2   | 3   | 3   | 4   | 4   | 5   |\n|                     | 1 3/8         | 0.7                        | 987                  | 0                                      | 0  | 1  | 1   | 1   | 1   | 1   | 1   | 2   | 2   |  \nLine set application not recommended",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 1**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 1**"
    }
  },
  {
    "content": "#### **Example 2**  \nJason is servicing a 5-ton R-22 air conditioner with 7/8\" suction line. As part of his basic inspection he believes he has normal airflow because the air filters are clean, ductwork appears to be properly sized and in good shape and the evaporator coil is clean. He then checks the superheat and subcooling at the outdoor unit service valves. Taking pressures and temperatures he finds the following:  \n- Liquid line pressure = 260 psig\n- Liquid line temperature = 110\u00b0F\n- Suction line pressure = 60 psig\n- Suction line temperature = 65\u00b0F  \nUsing an R-22 PT relationship, Jason calculates the subcooling to be approximately 10\u00b0F with 30\u00b0F superheat. Because the subcooling is correct but the superheat appears to be high, he is concerned and decides to perform the Pseudo Evaporator Superheat check.  \nExamining the lineset, Jason finds approximately 145 ft of suction line with 4 long radius elbows. Per Fig. 38 and Table 7, each fitting has an equivalent length of 1.4 ft. The total equivalent length of the suction line is  $(145' + (4 * 1.4')) \\approx 150$  ft. Based on Table 9, Jason determines there should be 10-psig pressure-drop in the suction line.",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "Jason now takes the suction line temperature at the outlet of the evaporator and obtains 51\u00b0F. Per the instructions, Jason adds the 10-psig pressure-drop to the 60-psig pressure at the outdoor unit to get 70-psig at the evaporator. Saturated pressure of 70-psig equates to approximately 41\u00b0F. Jason determines the Evaporator superheat to be  $(51\u00b0F - 41\u00b0F =) 10\u00b0F$ . Jason concludes the TXV is functioning properly.  \n**NOTE:** In this situation, both the pressure drop and the heat gain in the suction line are significant contributions to the superheat at the service valve. The pressure drop contributes approximately 7\u00b0F superheat and the heat gain in the suction line contributes 13\u00b0F.  \n![Diagram showing the locations for measuring pressure (P) and temperature (T) for a pseudo evaporator superheat check. The diagram shows an outdoor unit connected to an indoor unit. A pressure gauge (P) is connected to the outdoor unit's suction line. A temperature probe (T) is connected to the indoor unit's suction line outlet.](b560268ea8f6526970f23f0da225b099_img.jpg)",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "Diagram showing the locations for measuring pressure (P) and temperature (T) for a pseudo evaporator superheat check. The diagram shows an outdoor unit connected to an indoor unit. A pressure gauge (P) is connected to the outdoor unit's suction line. A temperature probe (T) is connected to the indoor unit's suction line outlet.  \nFig. 38 \u2013 Pseudo Evaporator Superheat Pressure and Temperature Measurement Locations  \n**Table 8\u2014Puron\u00ae Refrigerant Pressure Temperature Chart**  \n| PSIG | \u00b0F    | PSIG | \u00b0F   | PSIG | \u00b0F    | PSIG | \u00b0F    | PSIG | \u00b0F    | PSIG           | \u00b0F    |\n|------|-------|------|------|------|-------|------|-------|------|-------|----------------|-------|\n| 12   | -38.2 | 118  | 39.9 | 224  | 76.9  | 330  | 102.9 | 436  | 123.3 | 542            | 140.2 |\n| 14   | -35.3 | 120  | 40.8 | 226  | 77.4  | 332  | 103.3 | 438  | 123.6 | 544            | 140.5 |\n| 16   | -32.5 | 122  | 41.6 | 228  | 78.0  | 334  | 103.7 | 440  | 124.0 | 546            | 140.8 |\n| 18   | -29.9 | 124  | 42.5 | 230  | 78.5  | 336  | 104.1 | 442  | 124.3 | 548            | 141.1 |\n| 20   | -27.3 | 126  | 43.3 | 232  | 79.1  | 338  | 104.6 | 444  | 124.7 | 550            | 141.4 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 20   | -27.3 | 126  | 43.3 | 232  | 79.1  | 338  | 104.6 | 444  | 124.7 | 550            | 141.4 |\n| 22   | -24.9 | 128  | 44.2 | 234  | 79.7  | 340  | 105.0 | 446  | 125.0 | 554            | 141.9 |\n| 24   | -22.6 | 130  | 45.0 | 236  | 80.2  | 342  | 105.4 | 448  | 125.3 | 558            | 142.5 |\n| 26   | -20.4 | 132  | 45.8 | 238  | 80.7  | 344  | 105.8 | 450  | 125.7 | 560            | 142.8 |\n| 28   | -18.3 | 134  | 46.6 | 240  | 81.3  | 346  | 106.2 | 452  | 126.0 | 564            | 143.4 |\n| 30   | -16.2 | 136  | 47.5 | 242  | 81.8  | 348  | 106.6 | 454  | 126.4 | 568            | 143.9 |\n| 32   | -14.2 | 138  | 48.2 | 244  | 82.4  | 350  | 107.0 | 456  | 126.7 | 570            | 144.2 |\n| 34   | -12.3 | 140  | 49.0 | 246  | 82.9  | 352  | 107.5 | 458  | 127.0 | 574            | 144.8 |\n| 36   | -10.4 | 142  | 49.8 | 248  | 83.4  | 354  | 107.9 | 460  | 127.4 | 578            | 145.3 |\n| 38   | -8.6  | 144  | 50.6 | 250  | 83.9  | 356  | 108.3 | 462  | 127.7 | 580            | 145.6 |\n| 40   | -6.9  | 146  | 51.4 | 252  | 84.5  | 358  | 108.7 | 464  | 128.0 | 584            | 146.2 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 40   | -6.9  | 146  | 51.4 | 252  | 84.5  | 358  | 108.7 | 464  | 128.0 | 584            | 146.2 |\n| 42   | -5.1  | 148  | 52.1 | 254  | 85.0  | 360  | 109.1 | 466  | 128.4 | 588            | 146.7 |\n| 44   | -3.5  | 150  | 52.9 | 256  | 85.5  | 362  | 109.5 | 468  | 128.7 | 590            | 147.0 |\n| 46   | -1.9  | 152  | 53.6 | 258  | 86.0  | 364  | 109.9 | 470  | 129.0 | 594            | 147.5 |\n| 48   | -0.3  | 154  | 54.4 | 260  | 86.5  | 366  | 110.3 | 472  | 129.4 | 598            | 148.1 |\n| 50   | 1.3   | 156  | 55.1 | 262  | 87.0  | 368  | 110.7 | 474  | 129.7 | 600            | 148.4 |\n| 52   | 2.8   | 158  | 55.8 | 264  | 87.5  | 370  | 111.1 | 476  | 130.0 | 604            | 148.9 |\n| 54   | 4.2   | 160  | 56.5 | 266  | 88.0  | 372  | 111.5 | 478  | 130.3 | 606            | 149.2 |\n| 56   | 5.7   | 162  | 57.3 | 268  | 88.5  | 374  | 111.9 | 480  | 130.7 | 608            | 149.4 |\n| 58   | 7.1   | 164  | 58.0 | 270  | 89.0  | 376  | 112.2 | 482  | 131.0 | 610            | 151.3 |\n| 60   | 8.5   | 166  | 58.7 | 272  | 89.5  | 378  | 112.6 | 484  | 131.3 | 612            | 150.0 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 60   | 8.5   | 166  | 58.7 | 272  | 89.5  | 378  | 112.6 | 484  | 131.3 | 612            | 150.0 |\n| 62   | 9.8   | 168  | 59.4 | 274  | 90.0  | 380  | 113.0 | 486  | 131.6 | 614            | 150.2 |\n| 64   | 11.1  | 170  | 60.1 | 276  | 90.5  | 382  | 113.4 | 488  | 131.9 | 616            | 150.5 |\n| 66   | 12.4  | 172  | 60.7 | 278  | 91.0  | 384  | 113.8 | 490  | 132.3 | 618            | 150.7 |\n| 68   | 13.7  | 174  | 61.4 | 280  | 91.5  | 386  | 114.2 | 492  | 132.6 | 620            | 151.0 |\n| 70   | 15.0  | 176  | 62.1 | 282  | 92.0  | 388  | 114.6 | 494  | 132.9 | 624            | 151.5 |\n| 72   | 16.2  | 178  | 62.8 | 284  | 92.4  | 390  | 114.9 | 496  | 133.2 | 626            | 151.8 |\n| 74   | 17.4  | 180  | 63.4 | 286  | 92.9  | 392  | 115.3 | 498  | 133.5 | 628            | 152.1 |\n| 76   | 18.6  | 182  | 64.1 | 288  | 93.4  | 394  | 115.7 | 500  | 133.8 | 630            | 152.3 |\n| 78   | 19.8  | 184  | 64.7 | 290  | 93.9  | 396  | 116.1 | 502  | 134.1 | 634            | 152.8 |\n| 80   | 20.9  | 186  | 65.4 | 292  | 94.3  | 398  | 116.4 | 504  | 134.5 | 636            | 153.1 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 80   | 20.9  | 186  | 65.4 | 292  | 94.3  | 398  | 116.4 | 504  | 134.5 | 636            | 153.1 |\n| 82   | 22.0  | 188  | 66.0 | 294  | 94.8  | 400  | 116.8 | 506  | 134.8 | 638            | 153.3 |\n| 84   | 23.2  | 190  | 66.7 | 296  | 95.3  | 402  | 117.2 | 508  | 135.1 | 640            | 153.6 |\n| 86   | 24.3  | 192  | 67.3 | 298  | 95.7  | 404  | 117.5 | 510  | 135.4 | 644            | 154.1 |\n| 88   | 25.3  | 194  | 67.9 | 300  | 96.2  | 406  | 117.9 | 512  | 135.7 | 646            | 154.3 |\n| 90   | 26.4  | 196  | 68.6 | 302  | 96.7  | 408  | 118.3 | 514  | 136.0 | 648            | 154.6 |\n| 92   | 27.4  | 198  | 69.2 | 304  | 97.1  | 410  | 118.6 | 516  | 136.3 | 650            | 154.8 |\n| 94   | 28.5  | 200  | 69.8 | 306  | 97.6  | 412  | 119.0 | 518  | 136.6 | 654            | 161.8 |\n| 96   | 29.5  | 202  | 70.4 | 308  | 98.0  | 414  | 119.4 | 520  | 136.9 | 656            | 155.6 |\n| 98   | 30.5  | 204  | 71.0 | 310  | 98.5  | 416  | 119.7 | 522  | 137.2 | 658            | 155.8 |\n| 100  | 31.5  | 206  | 71.6 | 312  | 98.9  | 418  | 120.1 | 524  | 137.5 | 660            | 158.3 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 100  | 31.5  | 206  | 71.6 | 312  | 98.9  | 418  | 120.1 | 524  | 137.5 | 660            | 158.3 |\n| 102  | 32.5  | 208  | 72.2 | 314  | 99.4  | 420  | 120.5 | 526  | 137.8 | 664            | 156.6 |\n| 104  | 33.4  | 210  | 72.8 | 316  | 99.8  | 422  | 120.8 | 528  | 138.1 | 666            | 156.8 |\n| 106  | 34.4  | 212  | 73.4 | 318  | 100.2 | 424  | 121.2 | 530  | 138.4 | 668            | 157.1 |\n| 108  | 35.3  | 214  | 74.0 | 320  | 100.7 | 426  | 121.5 | 532  | 138.7 | 670            | 157.3 |\n| 110  | 36.3  | 216  | 74.6 | 322  | 101.1 | 428  | 121.9 | 534  | 139.0 | 674            | 157.7 |\n| 112  | 37.2  | 218  | 75.1 | 324  | 101.6 | 430  | 122.2 | 536  | 139.3 | 676            | 158.0 |\n| 114  | 38.1  | 220  | 75.7 | 326  | 102.0 | 432  | 122.6 | 538  | 139.6 | Critical Point |       |\n| 116  | 39.0  | 222  | 76.3 | 328  | 102.4 | 434  | 122.9 | 540  | 139.9 | 705            | 163.0 |  \nSource: Allied Signal - Genetron for Windows version R1.0 \u00a9 1999  \n**Table 9\u2014R-22 Refrigerant Pressure Temperature Relationship**  \n| psig | \u00b0F    | psig | \u00b0F   | psig | \u00b0F    | psig | \u00b0F    | psig | \u00b0F    | psig | \u00b0F    | psig            | \u00b0F    |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| psig | \u00b0F    | psig | \u00b0F   | psig | \u00b0F    | psig | \u00b0F    | psig | \u00b0F    | psig | \u00b0F    | psig            | \u00b0F    |\n|------|-------|------|------|------|-------|------|-------|------|-------|------|-------|-----------------|-------|\n| 7    | -25.9 | 71   | 41.7 | 135  | 76.2  | 199  | 101.1 | 263  | 120.9 | 327  | 137.5 | 391             | 152.0 |\n| 8    | -24.0 | 72   | 42.3 | 136  | 76.7  | 200  | 101.4 | 264  | 121.1 | 328  | 137.8 | 392             | 152.2 |\n| 9    | -22.1 | 73   | 43.0 | 137  | 77.1  | 201  | 101.7 | 265  | 121.4 | 329  | 138.0 | 393             | 152.4 |\n| 10   | -20.4 | 74   | 43.7 | 138  | 77.6  | 202  | 102.1 | 266  | 121.7 | 330  | 138.2 | 394             | 152.6 |\n| 11   | -18.7 | 75   | 44.3 | 139  | 78.0  | 203  | 102.4 | 267  | 122.0 | 331  | 138.5 | 395             | 152.8 |\n| 12   | -17.0 | 76   | 45.0 | 140  | 78.4  | 204  | 102.8 | 268  | 122.3 | 332  | 138.7 | 396             | 153.1 |\n| 13   | -15.4 | 77   | 45.6 | 141  | 78.9  | 205  | 103.1 | 269  | 122.5 | 333  | 139.0 | 397             | 153.3 |\n| 14   | -13.8 | 78   | 46.2 | 142  | 79.3  | 206  | 103.4 | 270  | 122.8 | 334  | 139.2 | 398             | 153.5 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 14   | -13.8 | 78   | 46.2 | 142  | 79.3  | 206  | 103.4 | 270  | 122.8 | 334  | 139.2 | 398             | 153.5 |\n| 15   | -12.3 | 79   | 46.9 | 143  | 79.7  | 207  | 103.8 | 271  | 123.1 | 335  | 139.4 | 399             | 153.7 |\n| 16   | -10.8 | 80   | 47.5 | 144  | 80.2  | 208  | 104.1 | 272  | 123.4 | 336  | 139.7 | 400             | 153.9 |\n| 17   | -9.3  | 81   | 48.1 | 145  | 80.6  | 209  | 104.4 | 273  | 123.6 | 337  | 139.9 | 401             | 154.1 |\n| 18   | -7.9  | 82   | 48.7 | 146  | 81.0  | 210  | 104.8 | 274  | 123.9 | 338  | 140.2 | 402             | 154.3 |\n| 19   | -6.5  | 83   | 49.4 | 147  | 81.4  | 211  | 105.1 | 275  | 124.2 | 339  | 140.4 | 403             | 154.5 |\n| 20   | -5.2  | 84   | 50.0 | 148  | 81.8  | 212  | 105.4 | 276  | 124.5 | 340  | 140.6 | 404             | 154.7 |\n| 21   | -3.9  | 85   | 50.6 | 149  | 82.3  | 213  | 105.7 | 277  | 124.7 | 341  | 140.9 | 405             | 154.9 |\n| 22   | -2.6  | 86   | 51.2 | 150  | 82.7  | 214  | 106.1 | 278  | 125.0 | 342  | 141.1 | 406             | 155.1 |\n| 23   | -1.3  | 87   | 51.8 | 151  | 83.1  | 215  | 106.4 | 279  | 125.3 | 343  | 141.3 | 407             | 155.3 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 23   | -1.3  | 87   | 51.8 | 151  | 83.1  | 215  | 106.4 | 279  | 125.3 | 343  | 141.3 | 407             | 155.3 |\n| 24   | 0.0   | 88   | 52.4 | 152  | 83.5  | 216  | 106.7 | 280  | 125.5 | 344  | 141.6 | 408             | 155.6 |\n| 25   | 1.2   | 89   | 52.9 | 153  | 83.9  | 217  | 107.0 | 281  | 125.8 | 345  | 141.8 | 409             | 155.8 |\n| 26   | 2.4   | 90   | 53.5 | 154  | 84.3  | 218  | 107.4 | 282  | 126.1 | 346  | 142.0 | 410             | 156.0 |\n| 27   | 3.6   | 91   | 54.1 | 155  | 84.7  | 219  | 107.7 | 283  | 126.4 | 347  | 142.3 | 411             | 156.2 |\n| 28   | 4.7   | 92   | 54.7 | 156  | 85.1  | 220  | 108.0 | 284  | 126.6 | 348  | 142.5 | 412             | 156.4 |\n| 29   | 5.8   | 93   | 55.2 | 157  | 85.5  | 221  | 108.3 | 285  | 126.9 | 349  | 142.7 | 413             | 156.6 |\n| 30   | 6.9   | 94   | 55.8 | 158  | 85.9  | 222  | 108.6 | 286  | 127.2 | 350  | 142.9 | 414             | 156.8 |\n| 31   | 8.0   | 95   | 56.4 | 159  | 86.3  | 223  | 108.9 | 287  | 127.4 | 351  | 143.2 | 415             | 157.0 |\n| 32   | 9.1   | 96   | 56.9 | 160  | 86.7  | 224  | 109.3 | 288  | 127.7 | 352  | 143.4 | 416             | 157.2 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 32   | 9.1   | 96   | 56.9 | 160  | 86.7  | 224  | 109.3 | 288  | 127.7 | 352  | 143.4 | 416             | 157.2 |\n| 33   | 10.2  | 97   | 57.5 | 161  | 87.1  | 225  | 109.6 | 289  | 127.9 | 353  | 143.6 | 417             | 157.4 |\n| 34   | 11.2  | 98   | 58.0 | 162  | 87.5  | 226  | 109.9 | 290  | 128.2 | 354  | 143.9 | 418             | 157.6 |\n| 35   | 12.2  | 99   | 58.6 | 163  | 87.9  | 227  | 110.2 | 291  | 128.5 | 355  | 144.1 | 419             | 157.8 |\n| 36   | 13.2  | 100  | 59.1 | 164  | 88.3  | 228  | 110.5 | 292  | 128.7 | 356  | 144.3 | 420             | 158.0 |\n| 37   | 14.2  | 101  | 59.7 | 165  | 88.7  | 229  | 110.8 | 293  | 129.0 | 357  | 144.5 | 421             | 158.2 |\n| 38   | 15.2  | 102  | 60.2 | 166  | 89.1  | 230  | 111.1 | 294  | 129.3 | 358  | 144.8 | 422             | 158.4 |\n| 39   | 16.2  | 103  | 60.7 | 167  | 89.5  | 231  | 111.4 | 295  | 129.5 | 359  | 145.0 | 423             | 158.6 |\n| 40   | 17.1  | 104  | 61.3 | 168  | 89.9  | 232  | 111.8 | 296  | 129.8 | 360  | 145.2 | 424             | 158.8 |\n| 41   | 18.1  | 105  | 61.8 | 169  | 90.2  | 233  | 112.1 | 297  | 130.0 | 361  | 145.4 | 425             | 159.0 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 41   | 18.1  | 105  | 61.8 | 169  | 90.2  | 233  | 112.1 | 297  | 130.0 | 361  | 145.4 | 425             | 159.0 |\n| 42   | 19.0  | 106  | 62.3 | 170  | 90.6  | 234  | 112.4 | 298  | 130.3 | 362  | 145.7 | 426             | 159.2 |\n| 43   | 19.9  | 107  | 62.8 | 171  | 91.0  | 235  | 112.7 | 299  | 130.6 | 363  | 145.9 | 427             | 159.4 |\n| 44   | 20.8  | 108  | 63.3 | 172  | 91.4  | 236  | 113.0 | 300  | 130.8 | 364  | 146.1 | 428             | 159.6 |\n| 45   | 21.7  | 109  | 63.9 | 173  | 91.8  | 237  | 113.3 | 301  | 131.1 | 365  | 146.3 | 429             | 159.8 |\n| 46   | 22.6  | 110  | 64.4 | 174  | 92.1  | 238  | 113.6 | 302  | 131.3 | 366  | 146.6 | 430             | 160.0 |\n| 47   | 23.5  | 111  | 64.9 | 175  | 92.5  | 239  | 113.9 | 303  | 131.6 | 367  | 146.8 | 431             | 160.2 |\n| 48   | 24.3  | 112  | 65.4 | 176  | 92.9  | 240  | 114.2 | 304  | 131.8 | 368  | 147.0 | 432             | 160.4 |\n| 49   | 25.2  | 113  | 65.9 | 177  | 93.2  | 241  | 114.5 | 305  | 132.1 | 369  | 147.2 | 433             | 160.6 |\n| 50   | 26.0  | 114  | 66.4 | 178  | 93.6  | 242  | 114.8 | 306  | 132.3 | 370  | 147.5 | 434             | 160.8 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 50   | 26.0  | 114  | 66.4 | 178  | 93.6  | 242  | 114.8 | 306  | 132.3 | 370  | 147.5 | 434             | 160.8 |\n| 51   | 26.8  | 115  | 66.9 | 179  | 94.0  | 243  | 115.1 | 307  | 132.6 | 371  | 147.7 | 435             | 161.0 |\n| 52   | 27.6  | 116  | 67.4 | 180  | 94.3  | 244  | 115.4 | 308  | 132.8 | 372  | 147.9 | 436             | 161.2 |\n| 53   | 28.4  | 117  | 67.9 | 181  | 94.7  | 245  | 115.7 | 309  | 133.1 | 373  | 148.1 | 437             | 161.4 |\n| 54   | 29.2  | 118  | 68.4 | 182  | 95.1  | 246  | 116.0 | 310  | 133.3 | 374  | 148.3 | 438             | 161.6 |\n| 55   | 30.0  | 119  | 68.8 | 183  | 95.4  | 247  | 116.3 | 311  | 133.6 | 375  | 148.6 | 439             | 161.8 |\n| 56   | 30.8  | 120  | 69.3 | 184  | 95.8  | 248  | 116.6 | 312  | 133.8 | 376  | 148.8 | 440             | 162.0 |\n| 57   | 31.6  | 121  | 69.8 | 185  | 96.2  | 249  | 116.8 | 313  | 134.1 | 377  | 149.0 | 441             | 162.2 |\n| 58   | 32.4  | 122  | 70.3 | 186  | 96.5  | 250  | 117.1 | 314  | 134.3 | 378  | 149.2 | 442             | 162.3 |\n| 59   | 33.1  | 123  | 70.7 | 187  | 96.9  | 251  | 117.4 | 315  | 134.6 | 379  | 149.4 | 443             | 162.5 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 59   | 33.1  | 123  | 70.7 | 187  | 96.9  | 251  | 117.4 | 315  | 134.6 | 379  | 149.4 | 443             | 162.5 |\n| 60   | 33.9  | 124  | 71.2 | 188  | 97.2  | 252  | 117.7 | 316  | 134.8 | 380  | 149.6 | 444             | 162.7 |\n| 61   | 34.6  | 125  | 71.7 | 189  | 97.6  | 253  | 118.0 | 317  | 135.1 | 381  | 149.9 | 445             | 162.9 |\n| 62   | 35.4  | 126  | 72.2 | 190  | 97.9  | 254  | 118.3 | 318  | 135.3 | 382  | 150.1 | 446             | 163.1 |\n| 63   | 36.1  | 127  | 72.6 | 191  | 98.3  | 255  | 118.6 | 319  | 135.6 | 383  | 150.3 | 447             | 163.3 |\n| 64   | 36.8  | 128  | 73.1 | 192  | 98.6  | 256  | 118.9 | 320  | 135.8 | 384  | 150.5 | 448             | 163.5 |\n| 65   | 37.5  | 129  | 73.5 | 193  | 99.0  | 257  | 119.2 | 321  | 136.1 | 385  | 150.7 | 449             | 163.7 |\n| 66   | 38.2  | 130  | 74.0 | 194  | 99.3  | 258  | 119.4 | 322  | 136.3 | 386  | 150.9 | 450             | 163.9 |\n| 67   | 38.9  | 131  | 74.5 | 195  | 99.7  | 259  | 119.7 | 323  | 136.6 | 387  | 151.1 | <b>Critical</b> |       |\n| 68   | 39.6  | 132  | 74.9 | 196  | 100.0 | 260  | 120.0 | 324  | 136.8 | 388  | 151.4 |                 |       |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 68   | 39.6  | 132  | 74.9 | 196  | 100.0 | 260  | 120.0 | 324  | 136.8 | 388  | 151.4 |                 |       |\n| 69   | 40.3  | 133  | 75.4 | 197  | 100.4 | 261  | 120.3 | 325  | 137.0 | 389  | 151.6 | 709             | 205.1 |\n| 70   | 41.0  | 134  | 75.8 | 198  | 100.7 | 262  | 120.6 | 326  | 137.3 | 390  | 151.8 |                 |       |  \nTable 10\u2014Puron Subcooling Chart  \n| Liquid Line Temperature (\u00b0F) |             |                 |     |     |     |     |     |     |     |     |     |\n|------------------------------|-------------|-----------------|-----|-----|-----|-----|-----|-----|-----|-----|-----|\n| Liq Press<br>(psig)          | P-T<br>(\u00b0F) | Subcooling (\u00b0F) |     |     |     |     |     |     |     |     |     |\n|                              |             | 2               | 4   | 6   | 8   | 10  | 12  | 14  | 16  | 18  | 20  |\n| 200                          | 70          | 68              | 66  | 64  | 62  | 60  | 58  | 56  | 54  | 52  | 50  |\n| 210                          | 73          | 71              | 69  | 67  | 65  | 63  | 61  | 59  | 57  | 55  | 53  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 210                          | 73          | 71              | 69  | 67  | 65  | 63  | 61  | 59  | 57  | 55  | 53  |\n| 220                          | 76          | 74              | 72  | 70  | 68  | 66  | 64  | 62  | 60  | 58  | 56  |\n| 230                          | 79          | 77              | 75  | 73  | 71  | 69  | 67  | 65  | 63  | 61  | 59  |\n| 240                          | 82          | 80              | 78  | 76  | 74  | 72  | 70  | 68  | 66  | 64  | 62  |\n| 250                          | 84          | 82              | 80  | 78  | 76  | 74  | 72  | 70  | 68  | 66  | 64  |\n| 260                          | 87          | 85              | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  |\n| 270                          | 89          | 87              | 85  | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  |\n| 280                          | 92          | 90              | 88  | 86  | 84  | 82  | 80  | 78  | 76  | 74  | 72  |\n| 290                          | 94          | 92              | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  | 74  |\n| 300                          | 96          | 94              | 92  | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 300                          | 96          | 94              | 92  | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  |\n| 310                          | 99          | 97              | 95  | 93  | 91  | 89  | 87  | 85  | 83  | 81  | 79  |\n| 320                          | 101         | 99              | 97  | 95  | 93  | 91  | 89  | 87  | 85  | 83  | 81  |\n| 330                          | 103         | 101             | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  | 83  |\n| 340                          | 105         | 103             | 101 | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  |\n| 350                          | 107         | 105             | 103 | 101 | 99  | 97  | 95  | 93  | 91  | 89  | 87  |\n| 360                          | 109         | 107             | 105 | 103 | 101 | 99  | 97  | 95  | 93  | 91  | 89  |\n| 370                          | 111         | 109             | 107 | 105 | 103 | 101 | 99  | 97  | 95  | 93  | 91  |\n| 380                          | 113         | 111             | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  | 93  |\n| 390                          | 115         | 113             | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 390                          | 115         | 113             | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  |\n| 400                          | 117         | 115             | 113 | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  |\n| 410                          | 119         | 117             | 115 | 113 | 111 | 109 | 107 | 105 | 103 | 101 | 99  |\n| 420                          | 121         | 119             | 117 | 115 | 113 | 111 | 109 | 107 | 105 | 103 | 101 |\n| 430                          | 122         | 120             | 118 | 116 | 114 | 112 | 110 | 108 | 106 | 104 | 102 |\n| 440                          | 124         | 122             | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 | 104 |\n| 450                          | 126         | 124             | 122 | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 |\n| 460                          | 127         | 125             | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 | 107 |\n| 470                          | 129         | 127             | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 |\n| 480                          | 131         | 129             | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 480                          | 131         | 129             | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 |\n| 490                          | 132         | 130             | 128 | 126 | 124 | 122 | 120 | 118 | 116 | 114 | 112 |\n| 500                          | 134         | 132             | 130 | 128 | 126 | 124 | 122 | 120 | 118 | 116 | 114 |\n| 510                          | 135         | 133             | 131 | 129 | 127 | 125 | 123 | 121 | 119 | 117 | 115 |\n| 520                          | 137         | 135             | 133 | 131 | 129 | 127 | 125 | 123 | 121 | 119 | 117 |\n| 530                          | 139         | 137             | 135 | 133 | 131 | 129 | 127 | 125 | 123 | 121 | 119 |\n| 540                          | 140         | 138             | 136 | 134 | 132 | 130 | 128 | 126 | 124 | 122 | 120 |\n| 550                          | 141         | 139             | 137 | 135 | 133 | 131 | 129 | 127 | 125 | 123 | 121 |\n| 560                          | 143         | 141             | 139 | 137 | 135 | 133 | 131 | 129 | 127 | 125 | 123 |\n| 570                          | 144         | 142             | 140 | 138 | 136 | 134 | 132 | 130 | 128 | 126 | 124 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 570                          | 144         | 142             | 140 | 138 | 136 | 134 | 132 | 130 | 128 | 126 | 124 |\n| 580                          | 146         | 144             | 142 | 140 | 138 | 136 | 134 | 132 | 130 | 128 | 126 |\n| 590                          | 147         | 145             | 143 | 141 | 139 | 137 | 135 | 133 | 131 | 129 | 127 |\n| 600                          | 149         | 147             | 145 | 143 | 141 | 139 | 137 | 135 | 133 | 131 | 129 |\n| 610                          | 150         | 148             | 146 | 144 | 142 | 140 | 138 | 136 | 134 | 132 | 130 |  \nTable 11\u2014Puron Superheat Chart  \n| Vap Press<br>(psig) | P-T<br>(\u00b0F) | Vapor Line Temperature (\u00b0F) |    |    |    |    |    |    |    |    |    |    |    |    |    |    |\n|---------------------|-------------|-----------------------------|----|----|----|----|----|----|----|----|----|----|----|----|----|----|\n|                     |             | Superheat (\u00b0F)              |    |    |    |    |    |    |    |    |    |    |    |    |    |    |\n|                     |             | 2                           | 4  | 6  | 8  | 10 | 12 | 14 | 16 | 18 | 20 | 22 | 24 | 26 | 28 | 30 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "|                     |             | 2                           | 4  | 6  | 8  | 10 | 12 | 14 | 16 | 18 | 20 | 22 | 24 | 26 | 28 | 30 |\n| 80                  | 21          | 23                          | 25 | 27 | 29 | 31 | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 |\n| 82                  | 22          | 24                          | 26 | 28 | 30 | 32 | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 |\n| 84                  | 23          | 25                          | 27 | 29 | 31 | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 |\n| 86                  | 24          | 26                          | 28 | 30 | 32 | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 |\n| 88                  | 25          | 27                          | 29 | 31 | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 |\n| 90                  | 26          | 28                          | 30 | 32 | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 |\n| 92                  | 27          | 29                          | 31 | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 92                  | 27          | 29                          | 31 | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 |\n| 94                  | 29          | 31                          | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 |\n| 96                  | 30          | 32                          | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 |\n| 98                  | 31          | 33                          | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 |\n| 100                 | 32          | 34                          | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 |\n| 102                 | 33          | 35                          | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 |\n| 104                 | 34          | 36                          | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 |\n| 106                 | 35          | 37                          | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 106                 | 35          | 37                          | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 |\n| 108                 | 35          | 37                          | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 |\n| 110                 | 36          | 38                          | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 |\n| 112                 | 37          | 39                          | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 |\n| 114                 | 38          | 40                          | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 |\n| 116                 | 39          | 41                          | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 |\n| 118                 | 40          | 42                          | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 |\n| 120                 | 41          | 43                          | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 120                 | 41          | 43                          | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 |\n| 122                 | 42          | 44                          | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 |\n| 124                 | 43          | 45                          | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 |\n| 126                 | 44          | 46                          | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 |\n| 128                 | 44          | 46                          | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 |\n| 130                 | 45          | 47                          | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 |\n| 132                 | 46          | 48                          | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 |\n| 134                 | 47          | 49                          | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 134                 | 47          | 49                          | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 |\n| 136                 | 48          | 50                          | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 |\n| 138                 | 48          | 50                          | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 |\n| 140                 | 49          | 51                          | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 |\n| 142                 | 50          | 52                          | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 |\n| 144                 | 51          | 53                          | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 |\n| 146                 | 52          | 54                          | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 |\n| 148                 | 52          | 54                          | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 148                 | 52          | 54                          | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 |\n| 150                 | 53          | 55                          | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 |\n| 152                 | 54          | 56                          | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 | 84 |\n| 154                 | 55          | 57                          | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 | 85 |\n| 156                 | 55          | 57                          | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 | 85 |\n| 158                 | 56          | 58                          | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 | 84 | 86 |\n| 160                 | 57          | 59                          | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 | 85 | 87 |\n| 162                 | 58          | 60                          | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 | 84 | 86 | 88 |  \nTable 12\u2014R-22 Subcooling Chart",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "Table 12\u2014R-22 Subcooling Chart  \n| R-22 Liquid Line Temperature (\u00b0F) |         |                 |     |     |     |     |     |     |     |     |     |     |     |     |\n|-----------------------------------|---------|-----------------|-----|-----|-----|-----|-----|-----|-----|-----|-----|-----|-----|-----|\n| Liquid Pres (psig)                | PT (\u00b0F) | Subcooling (\u00b0F) |     |     |     |     |     |     |     |     |     |     |     |     |\n|                                   |         | 2               | 4   | 6   | 8   | 10  | 12  | 14  | 16  | 18  | 20  | 22  | 24  | 26  |\n| 120                               | 70      | 68              | 66  | 64  | 62  | 60  | 58  | 56  | 54  | 52  | 50  | 48  | 46  | 44  |\n| 125                               | 72      | 70              | 68  | 66  | 64  | 62  | 60  | 58  | 56  | 54  | 52  | 50  | 48  | 46  |\n| 130                               | 74      | 72              | 70  | 68  | 66  | 64  | 62  | 60  | 58  | 56  | 54  | 52  | 50  | 48  |\n| 135                               | 76      | 74              | 72  | 70  | 68  | 66  | 64  | 62  | 60  | 58  | 56  | 54  | 52  | 50  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 135                               | 76      | 74              | 72  | 70  | 68  | 66  | 64  | 62  | 60  | 58  | 56  | 54  | 52  | 50  |\n| 140                               | 79      | 77              | 75  | 73  | 71  | 69  | 67  | 65  | 63  | 61  | 59  | 57  | 55  | 53  |\n| 145                               | 81      | 79              | 77  | 75  | 73  | 71  | 69  | 67  | 65  | 63  | 61  | 59  | 57  | 55  |\n| 150                               | 83      | 81              | 79  | 77  | 75  | 73  | 71  | 69  | 67  | 65  | 63  | 61  | 59  | 57  |\n| 155                               | 85      | 83              | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  | 65  | 63  | 61  | 59  |\n| 160                               | 87      | 85              | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  | 65  | 63  | 61  |\n| 165                               | 89      | 87              | 85  | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  | 65  | 63  |\n| 170                               | 91      | 89              | 87  | 85  | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  | 65  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 170                               | 91      | 89              | 87  | 85  | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  | 65  |\n| 175                               | 93      | 91              | 89  | 87  | 85  | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  | 67  |\n| 180                               | 95      | 93              | 91  | 89  | 87  | 85  | 83  | 81  | 79  | 77  | 75  | 73  | 71  | 69  |\n| 185                               | 96      | 94              | 92  | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  | 74  | 72  | 70  |\n| 190                               | 98      | 96              | 94  | 92  | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  | 74  | 72  |\n| 195                               | 100     | 98              | 96  | 94  | 92  | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  | 74  |\n| 200                               | 102     | 100             | 98  | 96  | 94  | 92  | 90  | 88  | 86  | 84  | 82  | 80  | 78  | 76  |\n| 205                               | 103     | 101             | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  | 83  | 81  | 79  | 77  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 205                               | 103     | 101             | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  | 83  | 81  | 79  | 77  |\n| 210                               | 105     | 103             | 101 | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  | 83  | 81  | 79  |\n| 215                               | 107     | 105             | 103 | 101 | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  | 83  | 81  |\n| 220                               | 108     | 106             | 104 | 102 | 100 | 98  | 96  | 94  | 92  | 90  | 88  | 86  | 84  | 82  |\n| 225                               | 110     | 108             | 106 | 104 | 102 | 100 | 98  | 96  | 94  | 92  | 90  | 88  | 86  | 84  |\n| 230                               | 111     | 109             | 107 | 105 | 103 | 101 | 99  | 97  | 95  | 93  | 91  | 89  | 87  | 85  |\n| 235                               | 113     | 111             | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  | 93  | 91  | 89  | 87  |\n| 240                               | 114     | 112             | 110 | 108 | 106 | 104 | 102 | 100 | 98  | 96  | 94  | 92  | 90  | 88  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 240                               | 114     | 112             | 110 | 108 | 106 | 104 | 102 | 100 | 98  | 96  | 94  | 92  | 90  | 88  |\n| 245                               | 116     | 114             | 112 | 110 | 108 | 106 | 104 | 102 | 100 | 98  | 96  | 94  | 92  | 90  |\n| 250                               | 117     | 115             | 113 | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  | 93  | 91  |\n| 255                               | 119     | 117             | 115 | 113 | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  | 93  |\n| 260                               | 120     | 118             | 116 | 114 | 112 | 110 | 108 | 106 | 104 | 102 | 100 | 98  | 96  | 94  |\n| 265                               | 121     | 119             | 117 | 115 | 113 | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  | 95  |\n| 270                               | 123     | 121             | 119 | 117 | 115 | 113 | 111 | 109 | 107 | 105 | 103 | 101 | 99  | 97  |\n| 275                               | 124     | 122             | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 | 104 | 102 | 100 | 98  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 275                               | 124     | 122             | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 | 104 | 102 | 100 | 98  |\n| 280                               | 126     | 124             | 122 | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 | 104 | 102 | 100 |\n| 285                               | 127     | 125             | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 | 107 | 105 | 103 | 101 |\n| 290                               | 128     | 126             | 124 | 122 | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 | 104 | 102 |\n| 295                               | 129     | 127             | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 | 107 | 105 | 103 |\n| 300                               | 131     | 129             | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 | 107 | 105 |\n| 305                               | 132     | 130             | 128 | 126 | 124 | 122 | 120 | 118 | 116 | 114 | 112 | 110 | 108 | 106 |\n| 310                               | 133     | 131             | 129 | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 | 107 |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 310                               | 133     | 131             | 129 | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 | 107 |\n| 315                               | 135     | 133             | 131 | 129 | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 | 109 |\n| 320                               | 136     | 134             | 132 | 130 | 128 | 126 | 124 | 122 | 120 | 118 | 116 | 114 | 112 | 110 |\n| 325                               | 137     | 135             | 133 | 131 | 129 | 127 | 125 | 123 | 121 | 119 | 117 | 115 | 113 | 111 |\n| 330                               | 138     | 136             | 134 | 132 | 130 | 128 | 126 | 124 | 122 | 120 | 118 | 116 | 114 | 112 |  \nTable 13\u2014R-22 Superheat Chart  \n| R-22 Vapor Line Temperature (\u00b0F) |         |                |    |    |    |    |    |    |    |    |    |    |    |    |    |    |  |\n|----------------------------------|---------|----------------|----|----|----|----|----|----|----|----|----|----|----|----|----|----|--|\n| Vapor Press (psig)               | PT (\u00b0F) | Superheat (\u00b0F) |    |    |    |    |    |    |    |    |    |    |    |    |    |    |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| Vapor Press (psig)               | PT (\u00b0F) | Superheat (\u00b0F) |    |    |    |    |    |    |    |    |    |    |    |    |    |    |  |\n|                                  |         | 2              | 4  | 6  | 8  | 10 | 12 | 14 | 16 | 18 | 20 | 22 | 24 | 26 | 28 | 30 |  |\n| 50                               | 26      | 28             | 30 | 32 | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 |  |\n| 51                               | 27      | 29             | 31 | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 |  |\n| 52                               | 28      | 30             | 32 | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 |  |\n| 53                               | 28      | 30             | 32 | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 |  |\n| 54                               | 29      | 31             | 33 | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 |  |\n| 55                               | 30      | 32             | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 55                               | 30      | 32             | 34 | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 |  |\n| 56                               | 31      | 33             | 35 | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 |  |\n| 57                               | 32      | 34             | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 |  |\n| 58                               | 32      | 34             | 36 | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 |  |\n| 59                               | 33      | 35             | 37 | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 |  |\n| 60                               | 34      | 36             | 38 | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 |  |\n| 61                               | 35      | 37             | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 |  |\n| 62                               | 35      | 37             | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 62                               | 35      | 37             | 39 | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 |  |\n| 63                               | 36      | 38             | 40 | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 |  |\n| 64                               | 37      | 39             | 41 | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 |  |\n| 65                               | 38      | 40             | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 |  |\n| 66                               | 38      | 40             | 42 | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 |  |\n| 67                               | 39      | 41             | 43 | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 |  |\n| 68                               | 40      | 42             | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 |  |\n| 69                               | 40      | 42             | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 69                               | 40      | 42             | 44 | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 |  |\n| 70                               | 41      | 43             | 45 | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 |  |\n| 71                               | 42      | 44             | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 |  |\n| 72                               | 42      | 44             | 46 | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 |  |\n| 73                               | 43      | 45             | 47 | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 |  |\n| 74                               | 44      | 46             | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 |  |\n| 75                               | 44      | 46             | 48 | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 |  |\n| 76                               | 45      | 47             | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 76                               | 45      | 47             | 49 | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 |  |\n| 77                               | 46      | 48             | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 |  |\n| 78                               | 46      | 48             | 50 | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 |  |\n| 79                               | 47      | 49             | 51 | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 |  |\n| 80                               | 48      | 50             | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 |  |\n| 81                               | 48      | 50             | 52 | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 |  |\n| 82                               | 49      | 51             | 53 | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 |  |\n| 83                               | 50      | 52             | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 83                               | 50      | 52             | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 |  |\n| 84                               | 50      | 52             | 54 | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 |  |\n| 85                               | 51      | 53             | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 |  |\n| 86                               | 51      | 53             | 55 | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 |  |\n| 87                               | 52      | 54             | 56 | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 |  |\n| 88                               | 53      | 55             | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 |  |\n| 89                               | 53      | 55             | 57 | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 |  |\n| 90                               | 54      | 56             | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 | 84 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "| 90                               | 54      | 56             | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 | 84 |  |\n| 91                               | 54      | 56             | 58 | 60 | 62 | 64 | 66 | 68 | 70 | 72 | 74 | 76 | 78 | 80 | 82 | 84 |  |\n| 92                               | 55      | 57             | 59 | 61 | 63 | 65 | 67 | 69 | 71 | 73 | 75 | 77 | 79 | 81 | 83 | 85 |  |",
    "metadata": {
      "H2": "TROUBLESHOOTING WITH SUPERHEAT",
      "H3": "Pseudo Evaporator Superheat Instructions",
      "H4": "**Example 2**",
      "section_path": "TROUBLESHOOTING WITH SUPERHEAT > Pseudo Evaporator Superheat Instructions > **Example 2**"
    }
  },
  {
    "content": "## SINGLE-STAGE COMMUNICATING",
    "metadata": {
      "H2": "SINGLE-STAGE COMMUNICATING",
      "section_path": "SINGLE-STAGE COMMUNICATING"
    }
  },
  {
    "content": "## HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION  \nThe outdoor unit control system has special functions. The following is an overview of the control functions.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION"
    }
  },
  {
    "content": "### SEQUENCE OF OPERATION  \n#### Cooling & Heating Operation  \nThis product utilizes either a standard indoor thermostat or Infinity communication User Interface. With a call for cooling, the outdoor fan, reversing valve, and compressor are energized. When the cooling demand is satisfied, the compressor and fan will shut off. The reversing valve will remain energized until the control board power is removed or a call for heating is initiated.  \n**NOTE:** The outdoor fan motor will continue to operate for one minute after compressor shuts off, when the outdoor ambient is greater than or equal to 100\u00b0F/37.78\u00b0C.  \nWith a call for heating, the outdoor fan and compressor are energized. The reversing valve is de-energized in the heating mode.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Cooling & Heating Operation",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Cooling & Heating Operation"
    }
  },
  {
    "content": "#### Communication and Status Function Lights  \n##### **Green Communications (COMM) Light (Infinity Control only)**  \nA green LED (COMM light) on the outdoor board (see Fig. 39) indicates successful communication with the other system products. The green LED will remain OFF until communications is established. Once a valid command is received, the green LED will turn ON continuously. If no communication is received within 2 minutes, the LED will be turned OFF until the next valid communication.  \n![Diagram of the Control Board (Fig. 39) showing various components and labels.](762a17cd79880dbca172bcbbe9375223_img.jpg)",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Communication and Status Function Lights",
      "H5": "**Green Communications (COMM) Light (Infinity Control only)**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Communication and Status Function Lights > **Green Communications (COMM) Light (Infinity Control only)**"
    }
  },
  {
    "content": "![Diagram of the Control Board (Fig. 39) showing various components and labels.](762a17cd79880dbca172bcbbe9375223_img.jpg)  \nThe diagram shows a rectangular control board with various components. On the left side, there are labels 'A B C D', 'RCV S W20', and 'FORCED DEFROST'. In the center, there are two circular LEDs labeled 'COMM' and 'STATUS UTIL'. At the bottom, there are two labels with arrows pointing to specific locations: 'Outdoor Air Temp (OAT)' and 'Outdoor Coil Temp (OCT)'. On the right side, there are several rectangular components and labels including 'HEAT PUMP', 'HEAT', 'COOL', 'FAN', 'AUTO', 'OFF', 'VIB', 'BLK', and 'YEL'. There are also several small rectangular boxes representing components like relays or sensors.  \nDiagram of the Control Board (Fig. 39) showing various components and labels.  \nA05332  \nFig. 39 \u2013 Control Board",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Communication and Status Function Lights",
      "H5": "**Green Communications (COMM) Light (Infinity Control only)**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Communication and Status Function Lights > **Green Communications (COMM) Light (Infinity Control only)**"
    }
  },
  {
    "content": "##### **Amber Status Light**  \nAn amber colored STATUS light is used to display the operation mode and fault codes as specified in the troubleshooting section. See Table 14 for codes and definitions.  \n**NOTE:** Only one fault code will be displayed on the outdoor unit control board (the most recent, with the highest priority).",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Communication and Status Function Lights",
      "H5": "**Amber Status Light**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Communication and Status Function Lights > **Amber Status Light**"
    }
  },
  {
    "content": "#### Crankcase Heater Operation  \nThe crankcase heater (when applicable) is energized during the off cycle below 65\u00b0F/18.33\u00b0C.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Crankcase Heater Operation",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Crankcase Heater Operation"
    }
  },
  {
    "content": "#### Outdoor Fan Motor Operation  \nThe outdoor unit control energizes outdoor fan any time the compressor is operating (except defrost and intermittently during low ambient cooling). The outdoor fan remains energized for 15 minutes if a pressure switch or compressor thermal protector should open. Outdoor fan motor will continue to operate for one minute after the compressor shuts off when the outdoor ambient is greater than or equal to 100\u00b0F/37.78\u00b0C.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Outdoor Fan Motor Operation",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Outdoor Fan Motor Operation"
    }
  },
  {
    "content": "#### Time Delays  \nThe unit time delays include:  \n- Five minute time delay to start cooling or heating operation when there is a call from the thermostat or user interface (To bypass this feature in a non-communicating system, momentarily short and release forced defrost pins, in a communicating system push the UI fan and up buttons simultaneously for approximately 10 seconds)\n- Five minute compressor recycle delay on return from a brown out condition\n- Two minute time delay to return to standby operation from last valid communication (with Infinity only)\n- One minute time delay of outdoor fan at termination of cooling mode when outdoor ambient is greater than or equal to 100\u00b0F/37.78\u00b0C.\n- Fifteen second delay at termination of defrost before the auxiliary heat (W2) is de-energized\n- Twenty second delay at termination of defrost before the outdoor fan is energized\n- Seventy and sixty second compressor delays when Quiet Shift-2 enabled",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Time Delays",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Time Delays"
    }
  },
  {
    "content": "#### Utility Interface",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Utility Interface",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Utility Interface"
    }
  },
  {
    "content": "#### With Infinity Control  \nThe input labeled UTIL is active only when a communicating Infinity Control is used. This input allows a power utility device to interrupt compressor operation during peak load periods. See Fig. 13 for wiring connections. When the utility sends a signal to shut the system down, the User Interface will display \"CURTAILMENT ACTIVE\".  \n![Diagram of the Utility Interface wiring. It shows an INFINITY BOARD with a 'R' terminal and five small circles. A 'UTIL' input is connected to the board. Below the board is a 'UTILITY RELAY *' with two terminals. A 'UTILITY SIGNAL OPEN RELAY' is shown below the relay, with a double-headed arrow indicating a signal path. A note at the bottom states '* SUPPLIED BY UTILITY PROVIDER' and the code 'A05410'.](be3e5fe8be7cc5a74f67a4b8ac93193d_img.jpg)  \n\\* SUPPLIED BY UTILITY PROVIDER\nA05410",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "With Infinity Control",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > With Infinity Control"
    }
  },
  {
    "content": "\\* SUPPLIED BY UTILITY PROVIDER\nA05410  \nDiagram of the Utility Interface wiring. It shows an INFINITY BOARD with a 'R' terminal and five small circles. A 'UTIL' input is connected to the board. Below the board is a 'UTILITY RELAY \\*' with two terminals. A 'UTILITY SIGNAL OPEN RELAY' is shown below the relay, with a double-headed arrow indicating a signal path. A note at the bottom states '\\* SUPPLIED BY UTILITY PROVIDER' and the code 'A05410'.  \nFig. 40 \u2013 Utility Interface",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "With Infinity Control",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > With Infinity Control"
    }
  },
  {
    "content": "##### With Non-Communicating Thermostats  \nWhen the utility curtailment interface is used with a non-communicating thermostat, the utility relay should be wired between R and Y.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "With Infinity Control",
      "H5": "With Non-Communicating Thermostats",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > With Infinity Control > With Non-Communicating Thermostats"
    }
  },
  {
    "content": "#### Low Ambient Cooling  \nWhen this unit is operating below 55\u00b0F/12.78\u00b0C outdoor temperature, provisions must be made for low ambient operation.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Low Ambient Cooling",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Low Ambient Cooling"
    }
  },
  {
    "content": "##### Infinity Controlled low ambient cooling:  \nThis unit is capable of low ambient cooling without a kit ONLY when using the Infinity control. A low ambient kit is not required, and the outdoor fan motor does not need to be replaced for Infinity controlled low ambient operation. The Infinity Control provides an automatic evaporator coil freeze protection algorithm that eliminates the need for an evaporator freeze thermostat. Low ambient cooling must be enabled in the User Interface set up. Fan may not begin to cycle until about 40\u00b0F/4.44\u00b0C OAT. Fan will cycle based on coil and outdoor air temperature.  \nInfinity controlled low ambient mode operates as follows:  \n- Fan is OFF when outdoor coil temp is < (outdoor air temperature + 3\u00b0F/-16.11\u00b0C) or outdoor fan has been ON for 30 minutes. (Fan is turned off to allow refrigerant system to stabilize.)\n- Fan is ON when outdoor coil temp > (outdoor air temperature + 25\u00b0F/-3.89\u00b0C) or outdoor coil temp > 80\u00b0F/26.67\u00b0C or if outdoor fan has been OFF for 30 minutes. (Fan is turned on to allow refrigerant system to stabilize.)",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Low Ambient Cooling",
      "H5": "Infinity Controlled low ambient cooling:",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Low Ambient Cooling > Infinity Controlled low ambient cooling:"
    }
  },
  {
    "content": "- Low pressure switch is ignored for first 3 minutes during low ambient start up. After 3 minutes, if LPS trips, then outdoor fan motor is turned off for 10 minutes, with the compressor running. If LPS closes within 10 minutes then cooling continues with the outdoor fan cycling per the coil temperature routine listed above for the remainder of the cooling cycle. If the LPS does not close within 10 minutes, then the normal LPS trip response (shut down cooling operation and generate LPS trip error) will occur.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Low Ambient Cooling",
      "H5": "Infinity Controlled low ambient cooling:",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Low Ambient Cooling > Infinity Controlled low ambient cooling:"
    }
  },
  {
    "content": "##### Standard Thermostat low ambient cooling mode:  \nA Low Ambient Pressure Switch kit, Evaporator Freeze Thermostat and Isolation Relay must be installed for low ambient operation in standard thermostat mode. The fan motor is a ball-bearing type and does not need to be changed. A crankcase heater must be installed. See Product Data for part numbers on appropriate unit size and series units.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Low Ambient Cooling",
      "H5": "Standard Thermostat low ambient cooling mode:",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Low Ambient Cooling > Standard Thermostat low ambient cooling mode:"
    }
  },
  {
    "content": "#### DEFROST  \nThis control offers 4 possible defrost interval times: 30, 60, 90 or 120 minutes. These are selected by dip switches on the unit control board, or in the Infinity control (if used). The Infinity Control selection overrides the control board dip switch settings.  \nAuto defrost is available with Infinity communicating control only and it must be enabled in the User Interface. Auto defrost adjusts the defrost interval time based on the last defrost time as follows:  \n- When defrost time is < 3 minutes, the next defrost interval = 120 minutes\n- When defrost time is 3\u20135 minutes, the next defrost interval = 90 minutes\n- When defrost time is 5\u20137 minutes, the next defrost interval = 60 minutes\n- When defrost time is > 7 minutes, the next defrost interval = 30 minutes",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "DEFROST",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > DEFROST"
    }
  },
  {
    "content": "- When defrost time is > 7 minutes, the next defrost interval = 30 minutes  \nThe control board accumulates compressor run time. As the accumulated run time approaches the selected defrost interval time, the control board monitors the coil temperature sensor for a defrost demand. If a defrost demand exists, a defrost cycle will be initiated at the end of the selected time interval. A defrost demand exists when the coil temperature is at or below 32\u00b0F/0\u00b0C for 4 minutes during the interval.  \nThe defrost cycle is terminated when the coil temperature reaches 65\u00b0F/18.33\u00b0C or 10 minutes has passed.  \nIf the coil temperature does not reach 32\u00b0F/0\u00b0C within the interval, the interval timer will be reset and start over.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "DEFROST",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > DEFROST"
    }
  },
  {
    "content": "##### NOTE:  \n- Upon initial power up the first defrost interval is defaulted to 30 minutes. Remaining intervals are at selected times.\n- Defrost is only allowed to occur below 50\u00b0F/10\u00b0C outdoor ambient temperature.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "DEFROST",
      "H5": "NOTE:",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > DEFROST > NOTE:"
    }
  },
  {
    "content": "#### Defrost Hold  \nIn a non-communicating system, if the thermostat becomes satisfied before the defrost cycle is terminated, the control will \"hold\" in defrost mode and finish the defrost cycle on the next call for heat. Defrost hold is not needed in a communicating system because the User Interface will complete the defrost cycle before shutting down the system.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Defrost Hold",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Defrost Hold"
    }
  },
  {
    "content": "##### Forced Defrost  \nForced defrost can be initiated manually in a non-communicating system, or by communicated command from a User Interface. The board contains a 2-pin header labeled FORCED DEFROST (see Fig. 12). To initiate a forced defrost:  \n- Manually, short FORCED DEFROST pins for 5 seconds then release\n- If coil temp is at defrost temp of 32\u00b0F/0\u00b0C, and outdoor air temperature is below 50\u00b0F/10\u00b0C, a full defrost sequence will occur\n- If the coil temp or outdoor air temperature do not meet the above requirements, an abbreviated 30 second defrost will occur\n- The Quiet Shift-2 compressor on/off delays, as described below, will be included in a forced defrost if Quiet Shift-2 is enabled.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "Defrost Hold",
      "H5": "Forced Defrost",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > Defrost Hold > Forced Defrost"
    }
  },
  {
    "content": "#### QUIET SHIFT-2  \nQuiet Shift-2 is a field selectable defrost mode which may eliminate occasional noise that could be heard at the start and finish of the defrost cycle.  \nOn a non-communicating system, this feature must be enabled by selecting the 3rd position of the 3-position dip switch on the outdoor control board. For communicating systems, it must be enabled at the User Interface. When activated, the following sequence of operation occurs: **Defrost Initiation** \u2013 the compressor  \nis de-energized for 70 seconds. During this 70 second compressor off time, the reversing valve will be energized. Once the 70 second compressor off time has been reached, the compressor will be energized then the outdoor fan will be de-energized at which time the normal defrost cycle begins. **Defrost Termination** \u2013 the outdoor fan will be energized shortly before the compressor is de-energized for 60 seconds. During the compressor 60 second off time, the reversing valve will be de-energized. Once the 60 second compressor off time has been completed, the compressor will be energized at which time the system will be in normal heat mode.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "SEQUENCE OF OPERATION",
      "H4": "QUIET SHIFT-2",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > SEQUENCE OF OPERATION > QUIET SHIFT-2"
    }
  },
  {
    "content": "### **LIQUID LINE SOLENOID ACCESSORY**  \nIn heat pump long line applications, a liquid line solenoid is required to control refrigerant migration in the heating mode. The solenoid should be installed near the outdoor unit with the arrow facing the outdoor unit. This is the direction of flow control. See Long Line Application Guideline for details.  \n**Accessory Liquid Solenoid with Infinity Communicating Control:** When using the Infinity Control, a liquid line solenoid output labeled LS is provided. Connect the solenoid as shown in the wiring label diagram. This is a 24vac output that is energized whenever the compressor is energized. It closes in the compressor-off mode to prevent refrigerant migration into the unit through the liquid line.  \n**Accessory Liquid Solenoid with Non-Communicating Thermostat:** The liquid solenoid is connected to the Y and C terminal connections. The liquid solenoid closes in the compressor-off mode to prevent refrigerant migration into the unit through the liquid line.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**LIQUID LINE SOLENOID ACCESSORY**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **LIQUID LINE SOLENOID ACCESSORY**"
    }
  },
  {
    "content": "### **MAJOR COMPONENTS**  \n#### **Control Board**  \nThe Heat Pump control board controls the following functions:  \n- Compressor contactor operation\n- Outdoor fan motor operation\n- Reversing valve operation\n- Defrost operation\n- Compressor external protection\n- Pressure switch monitoring\n- Time delays",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**MAJOR COMPONENTS**",
      "H4": "**Control Board**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **MAJOR COMPONENTS** > **Control Board**"
    }
  },
  {
    "content": "#### **Field Connections**  \nWhen using Infinity communicating control, 4 field wires are required to be connected to the factory wires already wired to the ABCD terminal (see Fig. 12). Unit as provided by manufacturer is set up for Infinity communicating control.  \nWhen used with a standard non-communicating thermostat, 5 field wires are required to be connected to R, Y, W2, O and C. Disconnect factory provided wires from A, B, C, and D terminals. Using factory provided wires, connect to R, Y, W2, O and C terminals on the control board. Connect field 24V wires to factory provided wires now connected to R, Y, W2, O and C and cap both sides or remove unused factory provided wires.  \nOn Infinity only, the 24vac LS (liquid solenoid) output terminal is energized for the liquid solenoid accessory. The connection is located at the side of the control board just below the ABCD Infinity connector.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**MAJOR COMPONENTS**",
      "H4": "**Field Connections**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **MAJOR COMPONENTS** > **Field Connections**"
    }
  },
  {
    "content": "#### **Compressor Internal Relief**  \nThe compressor is protected by an internal pressure relief (IPR) which relieves discharge gas into the compressor shell when differential between suction and discharge pressure exceeds 550\u2013625 psig. The compressor is also protected by an internal overload attached to motor windings.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**MAJOR COMPONENTS**",
      "H4": "**Compressor Internal Relief**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **MAJOR COMPONENTS** > **Compressor Internal Relief**"
    }
  },
  {
    "content": "### **TROUBLESHOOTING**  \n#### **Systems Communication Failure**  \nIf communication between User Interface (UI), and condensing unit is lost, the outdoor control will flash the appropriate fault code. (See Table 14) Check the wiring to the UI, indoor and outdoor units.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**Systems Communication Failure**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **Systems Communication Failure**"
    }
  },
  {
    "content": "#### **Pressure Switch Protection**  \nThe outdoor unit is equipped with high- and low-pressure switches. If the control senses the opening of a high or low-pressure switch, it will de-energize the compressor contactor, keep the outdoor fan operating for 15 minutes and display the appropriate fault code. (See table 14)  \nAfter a 15 minute delay, if there is still a call for cooling, and the LPS or HPS is reset, the compressor contactor is energized. If the LPS or HPS has not closed after a 15 minute delay, the outdoor fan is turned off. If the open switch closes anytime after the 15-minute delay, then the unit will resume operation with a call for cooling.  \nIf the LPS or HPS trips for five consecutive cycles, then unit operation is locked out for 4 hours and the appropriate fault code (See Table 14) is displayed.  \nIn the event of a high-pressure switch trip or high-pressure lockout, check the refrigerant charge, outdoor fan operation and outdoor coil (in cooling) for airflow restrictions, or indoor airflow in heating.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**Pressure Switch Protection**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **Pressure Switch Protection**"
    }
  },
  {
    "content": "In the event of a low-pressure switch trip or low-pressure lockout, check the refrigerant charge and indoor airflow (cooling) and outdoor fan operation and outdoor coil in heating.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**Pressure Switch Protection**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **Pressure Switch Protection**"
    }
  },
  {
    "content": "#### **Control Fault**  \nIf the outdoor unit control board has failed, the control will flash the appropriate fault code. (See Table 14) The control board should be replaced.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**Control Fault**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **Control Fault**"
    }
  },
  {
    "content": "#### **24V Brown Out Protection**  \nIf the control voltage is less than 15.5volts for at least 4 seconds, the compressor contactor and fan relay are de-energized. Compressor and fan operation are not allowed until control voltage is a minimum of 17.5volts. The control will flash the appropriate fault code. (See Table 14) Verify the control voltage is in the allowable range of 18\u201330volts.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**24V Brown Out Protection**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **24V Brown Out Protection**"
    }
  },
  {
    "content": "#### **Compressor Voltage Sensing**  \nThe input terminals labeled VR and VS on the control board (see Fig. 12) are used to detect compressor voltage status, and alert the user of potential problems. The control continuously monitors the high voltage on the run capacitor of the compressor motor. Voltage should be present any time the compressor contactor is energized, and voltage should not be present when the contactor is de-energized.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**Compressor Voltage Sensing**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **Compressor Voltage Sensing**"
    }
  },
  {
    "content": "#### **Compressor Thermal Cutout or Loss of 230V Power**  \nIf the control senses the compressor voltage after start-up, and is then absent for 10 consecutive seconds while cooling demand exists, it will de-energize the compressor contactor, keep the outdoor fan operating for 15 minutes (if 230v power present) and display the appropriate fault code. (See Table 14) Possible causes are compressor internal overload trip or loss of high voltage (230V) to compressor without loss of control voltage.  \nAfter a 15 minute delay, if there is still a call for cooling, the compressor contactor is energized. If the thermal protector has not re-set, the outdoor fan is turned off. If the call for cooling continues, the control will energize the compressor contactor every 15 minutes. If the thermal protector closes, (at the next 15 minute interval check), the unit will resume operation.  \nIf the thermal cutout trips for three consecutive cycles, then unit operation is locked out for 4 hours and the appropriate fault code (See Table 14) is displayed.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "**Compressor Thermal Cutout or Loss of 230V Power**",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > **Compressor Thermal Cutout or Loss of 230V Power**"
    }
  },
  {
    "content": "#### Contactor Shorted Detection  \nIf there is compressor voltage sensed when there is no demand for compressor operation, the contactor may be stuck closed. The control will flash the appropriate fault code. Check the contactor and control box wiring.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Contactor Shorted Detection",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Contactor Shorted Detection"
    }
  },
  {
    "content": "#### No 230V at Compressor  \nIf the compressor voltage is not sensed when the compressor should be starting, The contactor may be stuck open or the unit disconnect or circuit breaker may be open. The control will flash the appropriate fault code. Check the contactor, unit disconnect or circuit breaker and control box wiring.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "No 230V at Compressor",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > No 230V at Compressor"
    }
  },
  {
    "content": "#### Temperature Thermistors  \nThermistors are electronic devices which sense temperature. As the temperature increases, the resistance decreases. Thermistors are used to sense outdoor air (OAT) and coil temperature (OCT). Refer to Fig. 41 for resistance values versus temperature.  \nIf the outdoor air or coil thermistor should fail, the control will flash the appropriate fault code. (See Table 14)  \n**IMPORTANT:** The outdoor air thermistor and coil thermistor are factory mounted in the correct locations. Do not re-locate thermistor sensors.  \n![THERMISTOR CURVE graph showing Resistance (KOHMS) on the Y-axis (0 to 90) versus Temperature (\u00b0F / \u00b0C) on the X-axis. The curve shows a non-linear decrease in resistance as temperature increases. Key data points are marked on the X-axis: 0\u00b0F (-17.77\u00b0C), 20\u00b0F (-6.67\u00b0C), 40\u00b0F (4.44\u00b0C), 60\u00b0F (15.56\u00b0C), 80\u00b0F (26.67\u00b0C), 100\u00b0F (37.78\u00b0C), and 120\u00b0F (48.89\u00b0C).](6f1d6debd3f3eada4104f0302c912672_img.jpg)  \n| Temperature (\u00b0F) | Temperature (\u00b0C) | Resistance (KOHMS) (approx.) |\n|------------------|------------------|------------------------------|\n| 0                | -17.77           | 85                           |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Temperature Thermistors",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Temperature Thermistors"
    }
  },
  {
    "content": "|------------------|------------------|------------------------------|\n| 0                | -17.77           | 85                           |\n| 20               | -6.67            | 55                           |\n| 40               | 4.44             | 35                           |\n| 60               | 15.56            | 22                           |\n| 80               | 26.67            | 14                           |\n| 100              | 37.78            | 9                            |\n| 120              | 48.89            | 6                            |  \nTHERMISTOR CURVE graph showing Resistance (KOHMS) on the Y-axis (0 to 90) versus Temperature (\u00b0F / \u00b0C) on the X-axis. The curve shows a non-linear decrease in resistance as temperature increases. Key data points are marked on the X-axis: 0\u00b0F (-17.77\u00b0C), 20\u00b0F (-6.67\u00b0C), 40\u00b0F (4.44\u00b0C), 60\u00b0F (15.56\u00b0C), 80\u00b0F (26.67\u00b0C), 100\u00b0F (37.78\u00b0C), and 120\u00b0F (48.89\u00b0C).  \nA08054  \n**Fig. 41 \u2013 Resistance vs. Temperature Chart**",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Temperature Thermistors",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Temperature Thermistors"
    }
  },
  {
    "content": "#### Thermistor Sensor Comparison  \nThe control continuously monitors and compares the outdoor air temperature sensor and outdoor coil temperature sensor to ensure proper operating conditions. The comparison is  \n- In cooling if the outdoor air sensor indicates  $\\geq 10^{\\circ}\\text{F}/-12.22^{\\circ}\\text{C}$  warmer than the coil sensor (or) the outdoor air sensor indicates  $\\geq 20^{\\circ}\\text{F}/-6.67^{\\circ}\\text{C}$  cooler than the coil sensor, the sensors are out of range.\n- In heating if the outdoor air sensor indicates  $\\geq 35^{\\circ}\\text{F}/1.67^{\\circ}\\text{C}$  warmer than the coil sensor (or) the outdoor air sensor indicates  $\\geq 10^{\\circ}\\text{F}/-12.22^{\\circ}\\text{C}$  cooler than the coil sensor, the sensors are out of range.  \nIf the sensors are out of range, the control will flash the appropriate fault code. (See Table 14)  \nThe thermistor comparison is not performed during low ambient cooling or defrost operation.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Thermistor Sensor Comparison",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Thermistor Sensor Comparison"
    }
  },
  {
    "content": "##### Failed Thermistor Default Operation  \nFactory defaults have been provided in the event of failure of outdoor air thermistor and/or coil thermistor.  \nIf the OAT sensor should fail, low ambient cooling will not be allowed and the one-minute outdoor fan off delay will not occur. Defrost will be initiated based on coil temperature and time.  \nIf the OCT sensor should fail, low ambient cooling will not be allowed. Defrost will occur at each time interval during heating operation, but will terminate after 5 minutes.  \nIf there is a thermistor out of range error, defrost will occur at each time interval during heating operation, but will terminate after 5 minutes.  \n**Thermistor Curve:** The resistance vs. temperature chart shown in Fig. 14 enables the technician to check the outdoor air and outdoor coil thermistors for proper resistance. Unplug the thermistor assembly from the circuit board and measure resistance across each thermistor. For example, if the outdoor temperature is  $60^{\\circ}\\text{F}/15.56^{\\circ}\\text{C}$ , the resistance reading across the outdoor air thermistor should be around 16,000 Ohms.",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Thermistor Sensor Comparison",
      "H5": "Failed Thermistor Default Operation",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Thermistor Sensor Comparison > Failed Thermistor Default Operation"
    }
  },
  {
    "content": "#### Status Codes  \nTable 14 shows the status codes flashed by the amber status light. Most system problems can be diagnosed by reading the status code as flashed by the amber status light on the control board.  \nThe codes are flashed by a series of short and long flashes of the status light. The short flashes indicate the first digit in the status code, followed by long flashes indicating the second digit of the error code. The short flash is 0.25 second ON and the long flash is 1.0 second ON. Time between flashes is 0.25 second. Time between short flash and first long flash is 1.0 second. Time between code repeating is 2.5 seconds with LED OFF.  \nCount the number of short and long flashes to determine the appropriate flash code. Table 14 gives possible causes and actions related to each error.  \n**Example:** 3 short flashes followed by 2 long flashes indicates a 32 code. Table 14 shows this to be low pressure switch open.  \n**Table 14\u2014Status Codes**",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "**Table 14\u2014Status Codes**  \n| <b>OPERATION</b>                     | <b>FAULT</b>                  | <b>AMBER LED<br/>FLASH CODE</b> | <b>POSSIBLE CAUSE AND ACTION</b>                                                                                                                                                                                                           |\n|--------------------------------------|-------------------------------|---------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Standby \u2013 no call for unit operation | None                          | On solid, no flash              | Normal operation                                                                                                                                                                                                                           |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "| Cool/Heat Operation                  | None                          | 1, pause                        | Normal operation                                                                                                                                                                                                                           |\n|                                      | System Communications Failure | 16                              | Communication with user interface lost. Check wiring to UI, indoor and outdoor units                                                                                                                                                       |\n|                                      | High Pressure Switch Open     | 31                              | High pressure switch trip. Check refrigerant charge, outdoor fan operation and coils for airflow restrictions.                                                                                                                             |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "|                                      | Low Pressure Switch Open      | 32                              | Low pressure switch trip. Check refrigerant charge and indoor air flow                                                                                                                                                                     |\n|                                      | Control Fault                 | 45                              | Outdoor unit control board has failed. Control board needs to be replaced.                                                                                                                                                                 |\n|                                      | Brown Out<br>(24 v)           | 46                              | The control voltage is less than 15.5v for at least 4 seconds. Compressor and fan operation not allowed until control voltage is a minimum of 17.5v. Verify control voltage.                                                               |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "|                                      | Outdoor Air Temp Sensor Fault | 53                              | Outdoor air sensor not reading or out of range. Ohm out sensor and check wiring                                                                                                                                                            |\n|                                      | Outdoor Coil Sensor Fault     | 55                              | Coil sensor not reading or out of range. Ohm out sensor and check wiring                                                                                                                                                                   |\n|                                      | Thermistors out of range      | 56                              | Improper relationship between coil sensor and outdoor air sensor. Ohm out sensors and check wiring.                                                                                                                                        |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "|                                      | Thermal Cutout                | 72                              | Compressor voltage sensed after start-up, then absent for 10 consecutive seconds while cooling demand exists. Possible causes are internal compressor overload trip or loss of high voltage to compressor without loss of control voltage. |\n|                                      | Contactor Shorted             | 73                              | Compressor voltage sensed when no demand for compressor operation exists. Contactor may be stuck closed or there is a wiring error.                                                                                                        |\n|                                      | No 230V at Compressor         | 74                              | Compressor voltage not sensed when compressor should be starting. Disconnect may be open or contactor may be stuck open or there is a wiring error.                                                                                        |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "|                                      | Thermal Lockout               | 82                              | Thermal cutout occurs in three consecutive cycles. Unit operation locked out for 4 hours or until 24v power recycled.                                                                                                                      |\n|                                      | Low Pressure Lockout          | 83                              | Low pressure switch trip has occurred during 5 consecutive cycles. Unit operation locked out for 4 hours or until 24v power recycled.                                                                                                      |\n|                                      | High Pressure Lockout         | 84                              | High pressure switch trip has occurred during 5 consecutive cycles. Unit operation locked out for 4 hours or until 24v power recycled.                                                                                                     |",
    "metadata": {
      "H2": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION",
      "H3": "**TROUBLESHOOTING**",
      "H4": "Status Codes",
      "section_path": "HEAT PUMP SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION > **TROUBLESHOOTING** > Status Codes"
    }
  },
  {
    "content": "## TWO-STAGE 25HNB/24ANB  \n### Application Guidelines  \nCarrier designed and tested the two-stage air conditioner and heat pump products with Puron refrigerant to operate at a minimum outdoor operating ambient in cooling mode at 55\u00b0F / 12.8\u00b0C without low ambient cooling enabled and the maximum outdoor operating ambient in cooling is 125\u00b0F/51.6\u00b0C. On Infinity communicating systems, only low ambient cooling is available to 0\u00b0F/-17.8\u00b0C.  \nThe maximum outdoor operating ambient in heating mode is 66\u00b0F/18.8\u00b0C on all heat pumps. Continuous operation in heating mode is approved to -30\u00b0F/-34.4\u00b0C. Thermostat options for the two stage units are as follows:  \n- A,B,C,D four-wire connections for Infinity User Interface.\n- R,C,W,Y1,Y2, and O wire connections for standard, non-communicating thermostat.  \n25HNB6, 25HNB9, 24ANB7, and 24ANB1 units can run, and are matched with, User Interface (UI) communicating and non-communicating indoor fan coils and furnaces. Only unit combinations listed in the two-stage Product Data are recommended.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Application Guidelines",
      "section_path": "TWO-STAGE 25HNB/24ANB > Application Guidelines"
    }
  },
  {
    "content": "Line sets for two stage units are similar to the single stage units. However, some restrictions may apply to specific combinations in long line applications. Refer to the *Long Line Guideline* for further information.  \nThe Tennessee Valley Authority (TVA) requires that electric strip heat have a lockout feature. This is achieved through Carrier thermostats required per above and must be used on all TVA approved units.  \nThe new control board in the two stage units with Puron refrigerant has dip switches for defrost timing. The Infinity controls provide these two stage units with high stage latching and Hybrid Heat\u2122 (dual fuel) capabilities. The standard Hybrid Heat\u2122 (dual fuel) thermostat can be used on two stage units with Bristol reciprocating compressors only.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Application Guidelines",
      "section_path": "TWO-STAGE 25HNB/24ANB > Application Guidelines"
    }
  },
  {
    "content": "### Model Plug  \nEach control board contains a model plug. The correct model plug must be installed in order for the system to operate properly. (See Table 15.)  \nThe model plug is used to identify the type and size of unit to the control. On 25HNB6 models, the model plug is also used to determine the start sequence timing for each individual model.  \nOn new units, the model and serial numbers are inputted into the board's memory at the factory. If a model plug is lost or missing at initial installation, the unit will operate according to the information input at the factory and the appropriate error code will flash temporarily. An RCD replacement board contains no model and serial information. If the factory control board fails, the model plug must be transferred from the original board to the replacement board for the unit to operate.  \n**NOTE:** The model plug takes priority over factory model information input at the factory. If the model plug is removed after initial power up, the unit will operate according to the last valid model plug installed, and flash the appropriate fault code temporarily.  \n**Table 15\u2014Model Plug Information**",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Model Plug",
      "section_path": "TWO-STAGE 25HNB/24ANB > Model Plug"
    }
  },
  {
    "content": "**Table 15\u2014Model Plug Information**  \n| MODEL NUMBER | MODEL PLUG NUMBER | PIN RESISTANCE (K-ohms) |          |\n|--------------|-------------------|-------------------------|----------|\n|              |                   | Pins 1-4                | Pins 2-3 |\n| 25HNB624     | HK70EZ041         | 18                      | 91       |\n| 25HNB636     | HK70EZ043         | 18                      | 150      |\n| 25HNB648     | HK70EZ045         | 18                      | 220      |\n| 25HNB660     | HK70EZ047         | 18                      | 360      |\n|              |                   |                         |          |\n| 25HNB924     | HK70EZ010         | 5.1                     | 120      |\n| 25HNB936     | HK70EZ012         | 5.1                     | 180      |\n| 25HNB948     | HK70EZ014         | 5.1                     | 270      |\n| 25HNB960     | HK70EZ016         | 11                      | 5.1      |\n|              |                   |                         |          |\n| 24ANB124     | HK70EZ009         | 5.1                     | 91       |\n| 24ANB136     | HK70EZ011         | 5.1                     | 150      |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Model Plug",
      "section_path": "TWO-STAGE 25HNB/24ANB > Model Plug"
    }
  },
  {
    "content": "| 24ANB124     | HK70EZ009         | 5.1                     | 91       |\n| 24ANB136     | HK70EZ011         | 5.1                     | 150      |\n| 24ANB148     | HK70EZ013         | 5.1                     | 220      |\n| 24ANB160     | HK70EZ015         | 5.1                     | 360      |\n|              |                   |                         |          |\n| 24ANB724     | HK70EZ040         | 18                      | 75       |\n| 24ANB736     | HK70EZ042         | 18                      | 120      |\n| 24ANB748     | HK70EZ044         | 18                      | 180      |\n| 24ANB760     | HK70EZ046         | 18                      | 270      |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Model Plug",
      "section_path": "TWO-STAGE 25HNB/24ANB > Model Plug"
    }
  },
  {
    "content": "### Airflow Selections for 24ANB7 / 25HNB6 / 24ANB1 /25HNB9 Using Non-Communicating (Non-Infinity) Thermostats  \n#### Airflow Selection for 58CVA/58MVB Furnaces  \nThe 58CVA/58MVB variable-speed furnaces provide high- and low-stage blower operation to match the capacities of the compressor at high and low stages. To select the recommended airflow and for adjustments to the manual switches labeled SW1-5, AC, and CF on the control board, refer to the furnace Installation Instructions. The 58CVA/58MVB utilizes a control center that allows the installing technician to select the proper airflows. The HP switch determines the airflow during high-stage compressor operation. Airflow for high- and low-stage can be calculated at either 350 CFM per ton or 400 CFM per ton, based on the positions of SW1-5.  \nWhen using communicating (Infinity) control, dipswitch adjustments are not necessary on furnaces. Airflows are determined by Infinity Control setup.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Airflow Selections for 24ANB7 / 25HNB6 / 24ANB1 /25HNB9 Using Non-Communicating (Non-Infinity) Thermostats",
      "H4": "Airflow Selection for 58CVA/58MVB Furnaces",
      "section_path": "TWO-STAGE 25HNB/24ANB > Airflow Selections for 24ANB7 / 25HNB6 / 24ANB1 /25HNB9 Using Non-Communicating (Non-Infinity) Thermostats > Airflow Selection for 58CVA/58MVB Furnaces"
    }
  },
  {
    "content": "#### Airflow Selection for FV4 Fan Coils for 24ANB1, 24ANB7, 25HNB6, 25HNB9 Using Non-Communicating (Non-Infinity) Thermostats  \nThe FV4 provides high- and low-stage blower operation to match the capacities of compressor at high- and low-stage. To select recommended airflow, refer to FV4 Installation Instructions. The FV4 utilizes an Easy Select control board that allows the installing technician to select proper airflows. For adjustments to control board, select appropriate HP SIZE and CFM ADJUST setting. This fan coil has an adjustable blower off delay factory set at 90 sec for high- and low-stage blower operation.  \nFor other combinations of equipment consult Product Data.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Airflow Selections for 24ANB7 / 25HNB6 / 24ANB1 /25HNB9 Using Non-Communicating (Non-Infinity) Thermostats",
      "H4": "Airflow Selection for FV4 Fan Coils for 24ANB1, 24ANB7, 25HNB6, 25HNB9 Using Non-Communicating (Non-Infinity) Thermostats",
      "section_path": "TWO-STAGE 25HNB/24ANB > Airflow Selections for 24ANB7 / 25HNB6 / 24ANB1 /25HNB9 Using Non-Communicating (Non-Infinity) Thermostats > Airflow Selection for FV4 Fan Coils for 24ANB1, 24ANB7, 25HNB6, 25HNB9 Using Non-Communicating (Non-Infinity) Thermostats"
    }
  },
  {
    "content": "### GENERAL INFORMATION  \n#### Low Ambient Cooling  \nWhen this unit is operating below 55\u00b0F /12.8\u00b0C outdoor temperature, provisions must be made for low ambient operation.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Low Ambient Cooling",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Low Ambient Cooling"
    }
  },
  {
    "content": "#### Infinity Controlled low ambient cooling:  \nThis unit is capable of low ambient cooling without a kit ONLY when using Infinity control. A low ambient kit is not required, and the outdoor fan motor does not need to be replaced for Infinity controlled low ambient operation. The Infinity Control provides an automatic evaporator coil freeze protection algorithm that eliminates the need for an evaporator freeze thermostat. Low ambient cooling must be enabled in the User Interface set up. Fan may not begin to cycle until about 40\u00b0F OAT. Fan will cycle based on coil and outdoor air temperature.  \nInfinity controlled low ambient mode operates as follows:  \n- Fan is OFF when outdoor coil temp is < (outdoor air temperature + 3\u00b0F/-16\u00b0C or outdoor fan has been ON for 30 minutes. (Fan is turned off to allow refrigerant system to stabilize.)\n- Fan is ON when outdoor coil temp > (outdoor air temperature + 25\u00b0F/-3.9\u00b0C) or outdoor coil temp > 80\u00b0F/26.7\u00b0C or if outdoor fan has been OFF for 30 minutes. (Fan is turned on to allow refrigerant system to stabilize.)",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Infinity Controlled low ambient cooling:",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Infinity Controlled low ambient cooling:"
    }
  },
  {
    "content": "- Low pressure switch is ignored for first 3 minutes during low ambient start up. After 3 minutes, if LPS trips, then outdoor fan motor is turned off for 10 minutes, with the compressor running. If LPS closes within 10 minutes then cooling continues with the outdoor fan cycling per the coil temperature routine listed above for the remainder of the cooling cycle. If the LPS does not close within 10 minutes, then the normal LPS trip response (shut down cooling operation and generate LPS trip error) will occur.  \nFor 24ANB1/25HNB9 models, the PWM output for both high and low stage equals the value for low stage operation below 55\u00b0F/12.8\u00b0C.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Infinity Controlled low ambient cooling:",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Infinity Controlled low ambient cooling:"
    }
  },
  {
    "content": "#### Defrost  \nThis control offers 5 possible defrost interval times: 30, 60, 90, 120 minutes, or AUTO.  \nWith non-communicating thermostats, these are selected by dip switches on the unit control board. With communicating thermostats, the Infinity Control User Interface. The Infinity Control selection overrides the control board dip switch settings.  \nAUTO defrost adjusts the defrost interval time based on the last defrost time as follows:  \n- When defrost time <3 minutes, the next defrost interval=120 minutes.\n- When defrost time 3-5 minutes, the next defrost interval=90 minutes.\n- When defrost time 5-7 minutes, the next defrost interval=60 minutes.\n- When defrost time >7 minutes, the next defrost interval=30 minutes.  \nThe control board accumulates compressor run time. As the accumulated run time approaches the selected defrost interval time, the control board monitors the coil temperature sensor for a defrost demand. If a defrost demand exists, a defrost cycle will be initiated at the end of the selected time interval. A defrost demand exists when the coil temperature is at or below 32\u00b0F / 0\u00b0C for 4 minutes during the interval.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Defrost",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Defrost"
    }
  },
  {
    "content": "The defrost cycle is terminated when the coil temperature reaches 65\u00b0F or 10 minutes has passed.  \nOn 25HNB6 models, defrost will occur in low- or high-stage as demanded by the thermostat or User Interface regardless of OAT  \nOn 25HNB9 models, when OAT is >25\u00b0F / -3.9\u00b0C, defrost will occur in low- or high-stage as demanded by the thermostat or User Interface.  \nOn 25HNB9 models, if OAT is \u226425\u00b0F / -3.9\u00b0C, defrost will occur in high-stage only, regardless of thermostat or User Interface demand, and will terminate at 50\u00b0F (10\u00b0C) coil temperature with a minimum of 2.5 minutes in defrost.  \nIf the coil temperature does not reach 32\u00b0F / 0\u00b0C within the interval, the interval timer will be reset and start over.  \n- Upon initial power up the first defrost interval is defaulted to 30 minutes. Remaining intervals are at selected times.\n- Defrost is only allowed to occur below 50\u00b0F / 10\u00b0C outdoor ambient temperature.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Defrost",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Defrost"
    }
  },
  {
    "content": "- Defrost is only allowed to occur below 50\u00b0F / 10\u00b0C outdoor ambient temperature.  \nThe outdoor fan output (ODF) will remain off for 20 seconds after termination. This delay will allow time for the system to capture the heat from the outdoor coil and reduce the \u201csteam cloud\u201d effect that may occur on transition from defrost to the heating cycle. The outdoor fan output OFF delay of 20 seconds may be defeated to enable the fan to energize immediately at the time of termination and 12 seconds prior to the reversing valve de-energizing, through the User Interface setup screen available with SYSTXCCIT01-B UI, or forced defrost pins as follows:  \n- The ODF fan delay defeat can be toggled by shorting the forced defrost pins for >15 seconds while in the standby mode (status LED on solid). The LED will start to flash when the toggle has taken place.\n- Status code 4 shows the fan delay defeat is active (no delay)\n- Status code 3 shows that it is not active (20 second delay)",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Defrost",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Defrost"
    }
  },
  {
    "content": "- Status code 4 shows the fan delay defeat is active (no delay)\n- Status code 3 shows that it is not active (20 second delay)  \nThe code will continue to be displayed until after the short is removed. Once the short is removed, there is a 5 second wait before the code is cancelled. The code that is flashing will finish before going back to solid LED. The control is shipped with the ODF fan delay defeat NOT active. The change in status is remembered until toggled to a new status. A power down / power up sequence will not reset the status. It may be necessary to do the toggle twice to cycle to the desired state of defeat.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "Defrost",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > Defrost"
    }
  },
  {
    "content": "#### **Defrost Hold**  \nIn a non-communicating system, if the thermostat becomes satisfied (Y1 or Y1 and Y2) before the defrost cycle is terminated, the control will \u201chold\u201d in defrost mode and finish the defrost cycle on the next call for heat.  \nWith communicating Infinity Control, defrost hold is not needed in a communicating system because the User Interface will complete the defrost cycle before shutting down the system.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Defrost Hold**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Defrost Hold**"
    }
  },
  {
    "content": "#### **Forced Defrost**  \nWith non-communicating (non-Infinity) control, forced defrost can be initiated by manually shorting the 2-pin header labeled FORCED DEFROST (see Fig 44) on the control board for 5 seconds then releasing.  \nWith communicating (Infinity) control, forced defrost is initiated with the User Interface.  \nOn all models, during a Forced Defrost:  \n- If coil temperature is at defrost temperature of 32\u00b0F, and outdoor air temperature is below 50\u00b0F, a full defrost sequence will occur.\n- If coil temperature or outdoor air temperature does not meet the above requirements, an abbreviated 30 second defrost will occur.\n- Both Quiet Shift and Quiet Shift-2 compressor ON/OFF delays will be included in a forced defrost if either are enabled.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Forced Defrost**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Forced Defrost**"
    }
  },
  {
    "content": "#### **Quiet Shift**  \nQuiet Shift is a field-selectable defrost mode which may eliminate occasional noise that could be heard at the start of the defrost cycle and restarting of the heating cycle. On models with a non-communicating system, this feature must be enabled by selecting the 3rd position of the 3-position dip switch. For models with communicating (Infinity) systems, it must be enabled at the User Interface. When activated, the following sequence of operation will occur. Reversing valve will energize and compressor will turn off for 30 seconds, then turn back on to complete defrost. At the end of the defrost cycle, the reversing valve de-energizes, compressor will turn off for another 30 seconds, and the fan will turn off for 40 seconds, before starting in the heating mode.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Quiet Shift**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Quiet Shift**"
    }
  },
  {
    "content": "##### **Quiet Shift-2 (communicating models)** **(part # HK38EA016, HK38EA022, HK38EA023)**  \nQuiet Shift-2 is a field selectable defrost mode which may eliminate occasional noise that could be heard at the start and finish of the defrost cycle.  \nOn a non-communicating system, this feature must be enabled by selecting the 3rd position of the 3-position dip switch on the outdoor control board. For communicating systems, it must be enabled at the User Interface. When activated, the following sequence of operation occurs:  \n**Defrost Initiation** \u2013 The compressor is de-energized for 70 seconds. During this 70 second compressor off time, the reversing valve will be energized. Once the 70 second compressor off time  \nhas been reached, the compressor will be energized then the outdoor fan will be de-energized at which time the normal defrost cycle begins.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Quiet Shift**",
      "H5": "**Quiet Shift-2 (communicating models)** **(part # HK38EA016, HK38EA022, HK38EA023)**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Quiet Shift** > **Quiet Shift-2 (communicating models)** **(part # HK38EA016, HK38EA022, HK38EA023)**"
    }
  },
  {
    "content": "has been reached, the compressor will be energized then the outdoor fan will be de-energized at which time the normal defrost cycle begins.  \n**Defrost Termination** \u2013 the outdoor fan will be energized shortly before the compressor is de-energized for 60 seconds. During the compressor 60 second off time, the reversing valve will be de-energized. Once the 60 second compressor off time has been completed, the compressor will be energized at which time the system will be in normal heat mode.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Quiet Shift**",
      "H5": "**Quiet Shift-2 (communicating models)** **(part # HK38EA016, HK38EA022, HK38EA023)**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Quiet Shift** > **Quiet Shift-2 (communicating models)** **(part # HK38EA016, HK38EA022, HK38EA023)**"
    }
  },
  {
    "content": "#### **Liquid-Line Solenoid Accessory**  \nIn heat pump long-line applications, a liquid-line solenoid is required to control refrigerant migration in the heating mode. The solenoid should be installed near the outdoor unit with the arrow facing the outdoor unit. This is the direction of flow control. See application manual for long-line application details.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Liquid-Line Solenoid Accessory**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Liquid-Line Solenoid Accessory**"
    }
  },
  {
    "content": "#### **Accessory Liquid Solenoid with Infinity Communicating Control:**  \nWhen using the Infinity Control, the liquid-line solenoid output is provided at the Y1 connection. Connect the solenoid as shown in the wiring label diagram. This is a 24vac output that is energized whenever the compressor is energized. It closes, in the compressor off mode, to prevent refrigerant migration into the unit through the liquid-line.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Accessory Liquid Solenoid with Infinity Communicating Control:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Accessory Liquid Solenoid with Infinity Communicating Control:**"
    }
  },
  {
    "content": "##### **On Models with Accessory Liquid Solenoid Using a Non-Communicating Thermostat:**  \nThe liquid solenoid is connected to the Y1 and C terminal connections. The liquid solenoid closes, in the compressor off mode, to prevent refrigerant migration into the unit through the liquid-line.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Accessory Liquid Solenoid with Infinity Communicating Control:**",
      "H5": "**On Models with Accessory Liquid Solenoid Using a Non-Communicating Thermostat:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Accessory Liquid Solenoid with Infinity Communicating Control:** > **On Models with Accessory Liquid Solenoid Using a Non-Communicating Thermostat:**"
    }
  },
  {
    "content": "#### **CHECK CHARGE**  \n##### **All 25HNB6 units must be charged in high stage only.**  \n(See Charging Tables 11 & 13)  \nFactory charge amount and desired subcooling are shown on unit rating plate. Charging method is shown on information plate inside unit. To properly check or adjust charge, conditions must be favorable for subcooling charging. Favorable conditions exist when the outdoor temperature is between 70\u00b0F/21.11\u00b0C and 100\u00b0F/37.78\u00b0C, and the indoor temperature is between 70\u00b0F/21.11\u00b0C and 80\u00b0F/26.67\u00b0C. Follow the procedure below:  \nUnit is factory charged for 15ft (4.57 m) of lineset. Adjust charge by adding or removing 0.6 oz/ft of 3/8 liquid line above or below 15ft (4.57 m) respectively.  \nFor standard refrigerant line lengths (80 ft/24.38 m or less), allow system to operate in cooling mode at least 15 minutes. If conditions are favorable, check system charge by subcooling method. If any adjustment is necessary, adjust charge slowly and allow system to operate for 15 minutes to stabilize before declaring a properly charged system.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**CHECK CHARGE**",
      "H5": "**All 25HNB6 units must be charged in high stage only.**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **CHECK CHARGE** > **All 25HNB6 units must be charged in high stage only.**"
    }
  },
  {
    "content": "If the indoor temperature is above 80\u00b0F/26.67\u00b0C, and the outdoor temperature is in the favorable range, adjust system charge by weight based on line length and allow the indoor temperature to drop to 80\u00b0F/26.67\u00b0C before attempting to check system charge by subcooling method as described above.  \nIf the indoor temperature is below 70\u00b0F / 21.11\u00b0C, or the outdoor temperature is not in the favorable range, adjust charge for line set length above or below 15ft (4.57 m) only. Charge level should then be appropriate for the system to achieve rated capacity. The charge level could then be checked at another time when the both indoor and outdoor temperatures are in a more favorable range.  \n**NOTE:** If line length is beyond 80 ft (24.38 m) or greater than 20 ft (6.10 m) vertical separation, See Long Line Guideline for special charging requirements.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**CHECK CHARGE**",
      "H5": "**All 25HNB6 units must be charged in high stage only.**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **CHECK CHARGE** > **All 25HNB6 units must be charged in high stage only.**"
    }
  },
  {
    "content": "#### **Heating Check Chart Procedure**  \nTo check system operation during heating cycle, refer to the Heat Pump Charging Instructions label on outdoor unit. This chart indicates whether a correct relationship exists between system operating pressure and air temperature entering indoor and outdoor  \nunits. If pressure and temperature do not match on chart, system refrigerant charge may not be correct. Do not use chart to adjust refrigerant charge.  \n**NOTE:** In heating mode, check refrigerant charge only when pressures are stable. If in doubt, remove charge and weigh in correct refrigerant charge.  \n**NOTE:** When charging is necessary during heating season, charge must be weighed in accordance with unit rating plate,  $\\pm 0.6$  oz./ft. of 3/8-in. liquid-line above or below 15 ft., respectively.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Heating Check Chart Procedure**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Heating Check Chart Procedure**"
    }
  },
  {
    "content": "##### **EXAMPLE:**  \nTo calculate additional charge required for a 25-ft. line set:\n$25 \\text{ ft.} - 15 \\text{ ft.} = 10 \\text{ ft.} \\times 0.6 \\text{ oz./ft.} = 6 \\text{ oz.}$  of additional charge.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "GENERAL INFORMATION",
      "H4": "**Heating Check Chart Procedure**",
      "H5": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > GENERAL INFORMATION > **Heating Check Chart Procedure** > **EXAMPLE:**"
    }
  },
  {
    "content": "### SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)  \nThe outdoor unit control system has special functions. The following is an overview of the two-stage control functions:",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)"
    }
  },
  {
    "content": "#### Cooling and Heating Operation  \nThe 25HNB6/24ANB7/25HNB9/24ANB1 model utilizes either a standard 2-stage indoor thermostat or Infinity Communication User Interface. With a call for first stage cooling, the outdoor fan, reversing valve, and low stage compressor are energized. If low-stage cannot satisfy cooling demand, high-stage cooling is energized by the second stage of indoor thermostat or User Interface. After second stage is satisfied, the unit returns to low-stage operation until first stage is satisfied or until second stage is required again. When both first stage and second stage cooling are satisfied, the compressor will shut off. The reversing valve will remain energized until the control board power is removed or a call for heating is initiated. With a call for heating, the outdoor fan and compressor are energized. The compressor will operate in high or low stage operation, as needed to meet the heating demand. When the heating demand is satisfied, the compressor and fan will shut off. The reversing valve is de-energized in the heating mode.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Cooling and Heating Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Cooling and Heating Operation"
    }
  },
  {
    "content": "**NOTE:** When two-stage unit is operating at low-stage, system vapor (suction) pressure will be higher than a standard single-stage system or high-stage operation.  \n**NOTE:** Outdoor fan motor will continue to operate for one minute after compressor shuts off, when outdoor ambient is greater than or equal to 100\u00b0F. This reduces pressure differential for easier starting on next cycle.  \n**NOTE:** If unit has not operated within the past 12 hours, or following a unit power-up, upon the next thermostat high- or low-stage demand, unit operates for a minimum of 5 minutes in high-stage.  \nOn models with non-communicating (non-Infinity) systems, with first stage of cooling, Y1 and O are powered on; and with second stage of cooling, Y1, Y2, and O are on. For these systems, with first stage of heating Y1 is on and for second stage of heating, Y1 and Y2 are on. When the reversing valve is energized, O is powered on.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Cooling and Heating Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Cooling and Heating Operation"
    }
  },
  {
    "content": "#### Communication and Status Function Lights For Infinity Control only, Green communications (COMM) Light  \nA green LED (**COMM light**) on the outdoor board indicates successful communication with the other system products. The green LED will remain OFF until communication is established. Once a valid command is received, the green LED will turn ON continuously. If no communication is received within 2 minutes, the LED will be turned OFF until the next valid communication.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Communication and Status Function Lights For Infinity Control only, Green communications (COMM) Light",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Communication and Status Function Lights For Infinity Control only, Green communications (COMM) Light"
    }
  },
  {
    "content": "##### Amber Status Light  \nAn amber colored **STATUS light** is used to display the operation mode and fault codes as specified in the troubleshooting section. See Table 18 for codes and definitions.  \n**NOTE:** Only one code will be displayed on the outdoor unit control board (the most recent, with the highest priority).",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Communication and Status Function Lights For Infinity Control only, Green communications (COMM) Light",
      "H5": "Amber Status Light",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Communication and Status Function Lights For Infinity Control only, Green communications (COMM) Light > Amber Status Light"
    }
  },
  {
    "content": "#### Utility Interface With Infinity Control  \nThe utility curtailment relay should be wired between R and Y2 connections on the control board for Infinity Communicating Systems only (see Fig. 44.) This input allows a power utility device to interrupt compressor operation during peak load periods. When the utility sends a signal to shut the system down, the User Interface will display, \"Curtailment Active\".",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Utility Interface With Infinity Control",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Utility Interface With Infinity Control"
    }
  },
  {
    "content": "#### Compressor Operation  \nThe basic scroll design has been modified with the addition of an internal unloading mechanism that opens a bypass port in the first compression pocket, effectively reducing the displacement of the scroll. The opening and closing of the bypass port is controlled by an internal electrically operated solenoid.  \nThe modulated scroll uses a single step of unloading to go from full capacity to approximately 67% capacity. A single speed, high efficiency motor continues to run while the scroll modulates between the two capacity steps. Modulation is achieved by venting a portion of the gas in the first suction pocket back to the low side of the compressor, thereby reducing the effective displacement of the compressor. Full capacity is achieved by blocking these ports, thus increasing the displacement to 100%. A DC solenoid in the compressor controlled by a rectified 24 volt AC signal in the external solenoid plug moves the slider ring that covers and uncovers these ports. The port covers are arranged in such a manner that the compressor operates at approximately 67% capacity when the solenoid is not energized and 100% capacity when the solenoid is energized.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Compressor Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Compressor Operation"
    }
  },
  {
    "content": "The loading and unloading of the two step scroll is done \"on the fly\" without shutting off the motor between steps.  \n**NOTE:** 67% compressor capacity translates to approximately 75% cooling or heating capacity at the indoor coil. The compressor will always start unloaded and stay unloaded for five seconds even when the thermostat is calling for high stage.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Compressor Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Compressor Operation"
    }
  },
  {
    "content": "#### Fan Motor  \nFan motor rotates the fan blade that either draws or blows air through outdoor coil to exchange heat between refrigerant and air. Motors are totally enclosed to increase reliability. This also eliminates need for rain shield.  \n|                                                                                                                                                                                                                                 |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| <img alt=\"Warning icon: exclamation mark inside a triangle\" data-bbox=\"941 1260 1006 1323\" src=\"b38a5136581721a586e9e0c77bb587f6_img.jpg\"/> <b>WARNING</b>                                                                      |\n| <b>ELECTRICAL SHOCK HAZARD</b><br>Failure to follow this warning could result in personal injury or death.<br>Turn off all power to unit before servicing or replacing fan motor. Be sure unit main power switch is turned off. |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Fan Motor",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Fan Motor"
    }
  },
  {
    "content": "The bearings are permanently lubricated; therefore, no oil ports are provided.  \nFor suspected electrical failures, check for loose or faulty electrical connections, or defective fan-motor capacitor. Fan motor is equipped with thermal overload device in motor windings which may open under adverse operating conditions. Allow time for motor to cool so device can reset. Further checking of motor can be done with an ohmmeter. Set scale on R X 1 position; check for continuity between three leads. Replace motors that show an open circuit in any of the windings. Place 1 lead of ohmmeter on each motor lead. At same time, place other ohmmeter lead on motor case (ground). Replace any motor that shows resistance to ground, signs of arcing, burning, or overheating.  \nLocated above the compressor is a single-speed fan motor and fan. The 24ANB1/25HNB9 air conditioner and heat pump models use the ECM variable speed fan motor.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Fan Motor",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Fan Motor"
    }
  },
  {
    "content": "The outdoor Integral Control Motor (ECM), is a variable-speed motor which operates from 450 to 850 rpm. The motor is a dc permanent magnet-type motor with the electronic controls integrated into its rear cover. The control package includes a small diode bridge, capacitors, and power switching devices. It converts ac to dc power and switches the dc power to the motor windings on and off at various rates to control the motor speed. The speed at which the motor windings are thus commutated is determined by a pulse width modulated (PWM) signal which is received from the control board on the motor control lines.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Fan Motor",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Fan Motor"
    }
  },
  {
    "content": "The PWM signal is created by turning a DC signal on and off once within a given period of time. The signal on time relative to the signal total period defines the percent of the PWM. For example, if the period is 5 sec and the control power is turned on for 1 sec then off, the signal will remain off for 4 sec before turning on again to start the next cycle. The PWM is called a 20 percent duty cycle signal. If the on time is increased to 4 sec of the 5 sec period, the PWM is called an 80 percent duty cycle. The ECM reads the PWM signal and increases the motor speed linearly from minimum speed to maximum speed with the percent duty cycle value of the supplied PWM signal.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Fan Motor",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Fan Motor"
    }
  },
  {
    "content": "#### Outdoor Fan Motor Operation  \nThere are two different types of motors used in the Infinity 2-stage outdoor units. The 25HNB6 models use a PSC type fan motor, and the speed does not change between high and low speed operation.  \nOn 25HNB9 models, an ECM fan motor is used to achieve higher efficiency ratings of the system. The outdoor unit control energizes outdoor fan anytime compressor is operating, except for defrost or low-ambient cooling. The outdoor fan remains energized if a pressure switch or compressor overload should open. The outdoor fan motor will continue to operate for one minute after the compressor shuts off when the outdoor ambient is greater than or equal to 100\u00b0F/37.7\u00b0C. This reduces pressure differential for easier starting on next cycle. On 25HNB6/24ANB7 models, the outdoor fan remains energized during the 1-minute compressor staging time delay.  \nOn 25HNB6/24ANB7 models, the outdoor fan motor is a PSC type. A fan relay on the control board turns the fan off and on by opening and closing a high voltage circuit to the motor. It does not change speeds between low and high stage operation.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Outdoor Fan Motor Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Outdoor Fan Motor Operation"
    }
  },
  {
    "content": "On 25HNB9/24ANB1 models, the outdoor fan is an ECM type. The motor control is continuously powered with high voltage. The motor speed is determined by electrical pulses provided by the PWM outputs on the control board. The ECM motor RPM adjusts to outdoor conditions as described in Table 16. The PWM output can be measured with a volt meter set to DC volts.  \nIn low ambient cooling (below 55\u00b0F/12.7\u00b0C), the control board cycles the fan off and on.  \n**Table 16\u2014Outdoor Fan Motor PWM\nOutdoor Temp (DC volts, Tolerance +/- 2%)**  \n| Model    | Low Stage<br>(OAT\u2264104\u00b0F / 40\u00b0C) | High Stage<br>(OAT\u2264104\u00b0F / 40\u00b0C) | Low & High Stage<br>(OAT>104\u00b0F / 40\u00b0C) |\n|----------|---------------------------------|----------------------------------|----------------------------------------|\n| 25HNB924 | 8.72                            | 9.35                             | 11.90                                  |\n| 25HNB936 | 9.06                            | 10.23                            | 11.90                                  |\n| 25HNB948 | 9.91                            | 11.04                            | 11.90                                  |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Outdoor Fan Motor Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Outdoor Fan Motor Operation"
    }
  },
  {
    "content": "| 25HNB948 | 9.91                            | 11.04                            | 11.90                                  |\n| 25HNB960 | 10.83                           | 11.70                            | 11.90                                  |\n| 24ANB124 | 9.57                            | 10.88                            | 11.90                                  |\n| 24ANB136 | 9.06                            | 10.23                            | 11.90                                  |\n| 24ANB148 | 9.91                            | 11.04                            | 11.90                                  |\n| 24ANB160 | 10.83                           | 11.70                            | 11.90                                  |  \n**NOTE:** For 25HNB9 models in low-ambient cooling, the PWM output for both high- and low-stage equals the value for low-stage operation below 55\u00b0F (12.8\u00b0C).",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Outdoor Fan Motor Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Outdoor Fan Motor Operation"
    }
  },
  {
    "content": "#### ECM Fan Motor Troubleshooting  \nIf the outdoor fan motor fails to start and run:  \n- Check the high-voltage supply. The unit need not be running to check high voltage, but the power must be on.\n- If the 230vac is present, use Table 16 to check for proper control voltage output to the fan motor from the control board. The control board sends DC voltage signals to the motor through the terminals labeled PWM1 and PWM2 Set a voltmeter on a DC voltage scale and check across these terminals.\n- First check voltage with the motor disconnected. If no control voltage is present, check control-board connections. If connections are good, replace the control board.\n- If voltage is present, reconnect the motor and check again. Shut down the unit to reconnect the motor and restart the unit to complete this troubleshooting procedure. If control voltage is no longer present or motor fails to respond, check motor connections.\n- If connections are good, replace the motor.\n- The motor should run at full rpm with a 24 VAC power supplied to the low voltage PWM signal wires. Disconnect the PWM wires from the control board before supplying the 24 VAC to the motor.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "ECM Fan Motor Troubleshooting",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > ECM Fan Motor Troubleshooting"
    }
  },
  {
    "content": "#### Time Delays  \nThe unit time delays include:  \n- Five minute time delay to start cooling or heating operation when there is a call from the thermostat or user interface. To bypass this feature, momentarily short and release Forced Defrost pins.\n- Five minute compressor re-cycle delay on return from a brown-out condition.\n- Two minute time delay to return to standby operation from last valid communication (with Infinity only).\n- One minute time delay of outdoor fan at termination of cooling mode when outdoor ambient is greater than or equal to 100\u00b0F.\n- Fifteen second delay at termination of defrost before the auxiliary heat (W1) is de-energized.\n- Twenty second delay at termination of defrost before the outdoor fan is energized.\n- Thirty second compressor delay when quiet shift enabled.\n- Seventy and sixty second compressor delays when Quiet Shift-2 is enabled.\n- On 25HCB6, 25HPA6, 25HNB6, CH17 models there is a 1 minute time delay between staging from low to high and from high to low capacity. On 25HNB9 models there is no delay; the compressor will change from low to high and from high to low capacity \u201con the fly\u201d to meet the demand.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Time Delays",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Time Delays"
    }
  },
  {
    "content": "#### Pressure Switches  \nThe Puron\u00ae two-stage air conditioner contains two pressure switches to prevent system operation if the pressures get excessively high or low. The air conditioner low pressure switch in the suction line opens at 50 PSI and closes at 95 PSI. The high pressure switch opens at 670 PSI and closes at 470 PSI. Both pressure switch settings are considerably higher than on comparably sized R-22 units. The high and low pressure switches can be identified by their pink stripe on the switch's electrical wires.  \nThe Puron\u00ae two-stage heat pump contains a loss of charge switch in the suction line on 25HNB6 and 25HNB9, and liquid line on 25HCB6, CH17 and 25HPA6 which opens at 23 PSI and closes at 55 PSI. See troubleshooting section for sequence when a pressure switch trip occurs.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Pressure Switches",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Pressure Switches"
    }
  },
  {
    "content": "#### Muffler, Accumulator, Reversing Valve (RVS)  \nThe Puron\u00ae two-stage air conditioners and heat pumps have a compressor discharge line muffler, to dampen sound pressure pulsations.  \nThe Puron\u00ae two-stage heat pumps have a specifically designed reversing valve, for Puron\u00ae application and an accumulator for storing excess liquid refrigerant during the heating mode to prevent damaging flood-back.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB)",
      "H4": "Muffler, Accumulator, Reversing Valve (RVS)",
      "section_path": "TWO-STAGE 25HNB/24ANB > SYSTEM FUNCTIONS AND SEQUENCE OF OPERATION (25HNB/24ANB) > Muffler, Accumulator, Reversing Valve (RVS)"
    }
  },
  {
    "content": "### Thermistors  \n#### Outdoor Ambient Thermistor  \nThe Puron\u00ae two-speed air conditioner and heat pump units have an outdoor ambient air thermistor (see Fig. 45). The control board must know the outdoor air temperature so it can activate various functions. These functions include:  \n- Activating the compressor crankcase heater when ever the outdoor unit is in the off cycle.\n- The fan motor speed changes for both air conditioner and heat pump on the ECM equipped units.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Outdoor Ambient Thermistor",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Outdoor Ambient Thermistor"
    }
  },
  {
    "content": "#### Outdoor Coil Thermistor (OCT)  \nThe coil or defrost thermistor (see Fig. 46) is the same thermistor used to monitor outdoor air temperature but used in a different configuration. The control board must know the coil temperature so it can activate various functions. These functions include:  \n- Frost sensing on heat pumps\n- Coil-vs-Ambient temperature relationship\n- Low ambient cooling operation",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Outdoor Coil Thermistor (OCT)",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Outdoor Coil Thermistor (OCT)"
    }
  },
  {
    "content": "#### Thermistor Curve  \nThe resistance vs. temperature chart enables the service technicians to check thermistor resistance, regardless of the temperature.  \nFor example, at a 60\u00b0F / 15.6\u00b0C temperature, thermistor resistance should be around 16,000 Ohms. (See Fig. 42.)  \nWe will talk about the thermistor in more detail when we review the control board fault codes.  \n![Figure 42: Resistance Values Versus Temperature. A line graph titled 'THERMISTOR CURVE' showing Resistance (KOHMS) on the y-axis (0 to 90) versus Temperature (\u00b0F / \u00b0C) on the x-axis. The x-axis has two scales: \u00b0F (0 to 120) and \u00b0C (-17.77 to 48.89). The curve shows resistance decreasing as temperature increases. Key data points: (0\u00b0F, 90K), (20\u00b0F, 50K), (40\u00b0F, 30K), (60\u00b0F, 16K), (80\u00b0F, 10K), (100\u00b0F, 6K), (120\u00b0F, 4K).](289484005bc4f86606d56a531248e070_img.jpg)",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Thermistor Curve",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Thermistor Curve"
    }
  },
  {
    "content": "Figure 42: Resistance Values Versus Temperature. A line graph titled 'THERMISTOR CURVE' showing Resistance (KOHMS) on the y-axis (0 to 90) versus Temperature (\u00b0F / \u00b0C) on the x-axis. The x-axis has two scales: \u00b0F (0 to 120) and \u00b0C (-17.77 to 48.89). The curve shows resistance decreasing as temperature increases. Key data points: (0\u00b0F, 90K), (20\u00b0F, 50K), (40\u00b0F, 30K), (60\u00b0F, 16K), (80\u00b0F, 10K), (100\u00b0F, 6K), (120\u00b0F, 4K).  \nFig. 42 \u2013 Resistance Values Versus Temperature  \nA08054",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Thermistor Curve",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Thermistor Curve"
    }
  },
  {
    "content": "#### Control Box",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Control Box",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Control Box"
    }
  },
  {
    "content": "#### Contactor And Capacitor  \nRemoval of the control box cover exposes the control components. Both air conditioner and heat pump control boxes will appear to be nearly identical. There are two contactors, two capacitors, a control board and a compressor start assist. The contactors are identical to those used in the standard single speed units. One controls low capacity operation and the second controls high speed. The capacitors also are similar to those used in standard single speed units. You have a fan capacitor for the outdoor fan motor, and a run capacitor for the compressor motor. The control board, start capacitor, and start relay control the starting of the compressor.  \nAlways replace these devices with the Factory Approved Components.  \nNOTE: ECM motors are not connected to a capacitor.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Contactor And Capacitor",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Contactor And Capacitor"
    }
  },
  {
    "content": "#### Incoming Power  \n**\u26a0 WARNING**  \n**ELECTRICAL SHOCK HAZARD**  \nFailure to follow this warning could result in personal injury or death.  \nIncoming power is attached to the two power wire stripped leads. A ground lug is also provided. Outdoor unit should always be grounded through the ground lug to the unit disconnect and from the disconnect to the electrical fuse box.  \nIncoming power is attached to the two power wire stripped leads. A ground lug is also provided. Outdoor unit should always be grounded through the ground lug to the unit disconnect and from the disconnect to the electrical fuse box. Failure to do so can cause serious injury or death.  \n- First check that the model plug is correct for the unit model and size, and that it is installed properly  \n![Figure 43: Start Relay and Capacitor Mounting Locations. A diagram of the control box interior showing the mounting locations for the start relay and start capacitor. Labels include 'START CAPACITOR MOUNTING HOLES', 'START RELAY MOUNTING HOLE', and 'TAB ON BOTTOM OF START RELAY TO BE PLACED IN THIS CORNER'. A ground symbol is also shown.](869aa48b40411df3743dcac1aabbd916_img.jpg)",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Incoming Power",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Incoming Power"
    }
  },
  {
    "content": "Figure 43: Start Relay and Capacitor Mounting Locations. A diagram of the control box interior showing the mounting locations for the start relay and start capacitor. Labels include 'START CAPACITOR MOUNTING HOLES', 'START RELAY MOUNTING HOLE', and 'TAB ON BOTTOM OF START RELAY TO BE PLACED IN THIS CORNER'. A ground symbol is also shown.  \nA10157  \nFig. 43 \u2013 Start Relay and Capacitor Mounting Locations\nInfinity in Cube Cabinet  \n![Wiring diagram for control board A12260. The board features various components including SEC1, V6, L2, L1, DDF, CCH, SEC2, BRN, LP5, LP3, PL5, CONN STATUS, UTIL C, W1, V1, V2, D, and MODE. A utility relay is shown connected to the board, with a note indicating it is supplied by a utility provider.](cbab05075b3d7dc0d27c4cbb0c914a94_img.jpg)  \nWiring diagram for control board A12260. The board features various components including SEC1, V6, L2, L1, DDF, CCH, SEC2, BRN, LP5, LP3, PL5, CONN STATUS, UTIL C, W1, V1, V2, D, and MODE. A utility relay is shown connected to the board, with a note indicating it is supplied by a utility provider.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Incoming Power",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Incoming Power"
    }
  },
  {
    "content": "![Wiring diagram for control board A12261. This board is similar to A12260 but includes an additional component labeled 'LLS' (Liquid Line Solenoid) connected to the bottom of the board.](8a9f4764511ce90622893ec65c065eeb_img.jpg)  \nWiring diagram for control board A12261. This board is similar to A12260 but includes an additional component labeled 'LLS' (Liquid Line Solenoid) connected to the bottom of the board.  \nA12260\nFig. 44 \u2013 2-Stage Control Board  \nA12261",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Thermistors",
      "H4": "Incoming Power",
      "section_path": "TWO-STAGE 25HNB/24ANB > Thermistors > Incoming Power"
    }
  },
  {
    "content": "### TROUBLESHOOTING",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "TROUBLESHOOTING",
      "section_path": "TWO-STAGE 25HNB/24ANB > TROUBLESHOOTING"
    }
  },
  {
    "content": "### Troubleshooting circuit board HK38EA016, 022, 023, 026  \nThe Infinity Series outdoor units all use the same control board. A model plug is used to identify the system type, and set the operating parameters for airflow, start circuit timing etc. (see Table 15)  \nReplacement boards may have a different part number from the original board. A newer board will always be backward compatible to previous units if it is superseded at RCD. Old boards are not always forward compatible due to new functions, or software changes made to resolve field issues.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026"
    }
  },
  {
    "content": "#### Systems Communication Failure  \nIf communication with the Infinity control is lost with the User Interface, the control will flash the appropriate fault code (see Table 18). Check the wiring to the UI and the indoor and outdoor units.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Systems Communication Failure",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Systems Communication Failure"
    }
  },
  {
    "content": "#### Model Plug  \nEach control board contains a model plug. The correct model plug must be installed for or the system to operate properly (see Table 15).  \nThe model plug is used to identify the type and size of unit to the control. On 25HNB6 models, the model plug is also used to determine the start sequence timing for each individual model.  \nOn new units, the model and serial numbers are inputted into the board's memory at the factory. If a model plug is lost or missing at initial installation, the unit will operate according to the information inputted at the factory and the appropriate error code will flash temporarily. An RCD replacement board contains no model and serial information. If the factory control board fails, the model plug must be transferred from the original board to the replacement board for the unit to operate.  \n**NOTE:** The model plug takes priority over factory model information inputted at the factory. If the model plug is removed after initial power up, the unit will operate according to the last valid model plug installed, and flash the appropriate fault code temporarily.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Model Plug",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Model Plug"
    }
  },
  {
    "content": "#### Pressure Switch Protection  \nThe outdoor unit is equipped with high and low-pressure switches. If the control senses the opening of a high or low-pressure switch, it will respond as follows:  \n1. De-energize the appropriate compressor contactor.\n2. Keep the outdoor fan operating for 15 minutes.\n3. Display the appropriate fault code (see Table 18).\n4. After a 15 minute delay, if there is a call for cooling or heating and LPS or HPS is reset, the appropriate compressor contactor is energized.\n5. If LPS or HPS has not closed after a 15 minute delay, the outdoor fan is turned off. If the open switch closes anytime after the 15 minute delay, then resume operation with a call for cooling or heating.\n6. If LPS or HPS trips 3 consecutive cycles, the unit operation is locked out for 4 hours.\n7. In the event of a high-pressure switch trip or high-pressure lockout, check the refrigerant charge, outdoor fan operation, and outdoor coil (in cooling) for airflow restrictions, or indoor airflow in heating.\n8. In the event of a low-pressure switch trip or low-pressure lockout, check the refrigerant charge and indoor airflow during cooling and outdoor fan operation and outdoor coil in heating.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Pressure Switch Protection",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Pressure Switch Protection"
    }
  },
  {
    "content": "#### Control Fault  \nIf the outdoor unit control board has failed, the control will flash the appropriate fault code (see Table 18). The control board should be replaced.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Control Fault",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Control Fault"
    }
  },
  {
    "content": "#### Brown-Out Protection  \nIf the line voltage is less than 187v for at least 4 seconds, the appropriate compressor contactor and fan relay are de-energized. Compressor and fan operation are not allowed until voltage is a minimum of 190v. The control will flash the appropriate fault code (see Table 18).",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Brown-Out Protection",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Brown-Out Protection"
    }
  },
  {
    "content": "#### 230V Brown-Out Protection Defeated  \nThe brownout feature can be defeated if needed for severe noisy power conditions. This defeat should always be a last resort to solving the problem. Defeat is available on the User Interface setup screen (available with SYSTXBBUID01-C UI) or can be initiated through the forced defrost pins for non-communicating systems as follows:  \nThe brownout toggle is accomplished by shorting the defrost pins from power up with the OAT and OCT sensor connector removed. After 3 seconds, the status of the force defrost short and the OAT/OCT as open will be checked. If correct, then the brownout will be toggled.  \n- Status code 6 shows the brownout is disabled.\n- Status code 5 shows the brownout is active.  \nAfter the brownout defeat is set, power down and reinstall the OAT/OCT sensor and remove the short from the forced defrost pins. As long as the short on the forced defrost remains, the OAT and OCT faults will not be cleared. The code will continue to be flashed.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "230V Brown-Out Protection Defeated",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 230V Brown-Out Protection Defeated"
    }
  },
  {
    "content": "The control is shipped with the brownout active. The change in status is remembered until toggled to a new status. A power down/power up sequence will not reset the status. It may be necessary to do the toggle twice to cycle to the desired state of the defeat.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "230V Brown-Out Protection Defeated",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 230V Brown-Out Protection Defeated"
    }
  },
  {
    "content": "#### 230V Line (Power Disconnect) Detection  \nIf there is no 230v at the compressor contactor(s) when the indoor unit is powered and cooling or heating demand exists, the appropriate fault code is displayed. Verify the disconnect is closed and 230v wiring is connected to the unit.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "230V Line (Power Disconnect) Detection",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 230V Line (Power Disconnect) Detection"
    }
  },
  {
    "content": "#### Compressor Voltage Sensing  \nThe control board input terminals labeled VS, and L2 on 25HNB6/24ANB7 and 25HNB9/24ANB1 models (see Fig. 44) are used to detect compressor voltage status and alert the user of potential problems. The control continuously monitors the high voltage on the run capacitor of the compressor motor. Voltage should be present any time the compressor contactor is energized and voltage should not be present when the contactor is de-energized.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Compressor Voltage Sensing",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Compressor Voltage Sensing"
    }
  },
  {
    "content": "#### Contactor Shorted Detection  \nIf there is compressor voltage sensed when there is no demand for compressor operation, the contactor may be stuck closed or there may be a wiring error. The control will flash the appropriate fault code.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Contactor Shorted Detection",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Contactor Shorted Detection"
    }
  },
  {
    "content": "#### Compressor Thermal Cutout",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Compressor Thermal Cutout",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Compressor Thermal Cutout"
    }
  },
  {
    "content": "#### 24ANB1/24ANB7/25HNB6/25HNB9  \nIf the control senses the compressor voltage after start-up and is then absent for 10 consecutive seconds while cooling or heating demand exists, the thermal protector is open. The control de-energizes the compressor contactor for 15 minutes, but continues to operate the outdoor fan. The control Status LED will flash the appropriate code shown in Table 18. After 15 minutes, with a call for low or high stage cooling or heating, the compressor contactor is energized. If the thermal protector has not re-set, the outdoor fan is turned off. If the call for cooling or heating continues, the control will energize the compressor contactor every 15 minutes. If the thermal protector closes, (at the next 15 minute interval check) the unit will resume operation.  \nIf the thermal cutout trips for three consecutive cycles, then unit operation is locked out for 4 hours and the appropriate fault code is displayed.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "24ANB1/24ANB7/25HNB6/25HNB9",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 24ANB1/24ANB7/25HNB6/25HNB9"
    }
  },
  {
    "content": "#### Low or High Contactor Open / No 230V at Compressor Contactor",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Low or High Contactor Open / No 230V at Compressor Contactor",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Low or High Contactor Open / No 230V at Compressor Contactor"
    }
  },
  {
    "content": "#### 24ANB1/24ANB7/25HNB6/25HNB9  \nIf the compressor voltage is not sensed when the compressor should be starting, the appropriate contactor may be stuck open or there is a wiring error. The control will flash the appropriate fault code. Check the contactor and control box wiring.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "24ANB1/24ANB7/25HNB6/25HNB9",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 24ANB1/24ANB7/25HNB6/25HNB9"
    }
  },
  {
    "content": "#### Troubleshooting units for proper switching between low & high stages",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Troubleshooting units for proper switching between low & high stages",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Troubleshooting units for proper switching between low & high stages"
    }
  },
  {
    "content": "#### 24ANB1/24ANB7/25HNB6/25HNB9  \nCheck the suction pressures at the service valves. Suction pressure should be reduced by 3-10% when switching from low to high capacity.  \n**NOTE:** The liquid pressures are very similar between low and high stage operation, so liquid pressure should not be used for troubleshooting.  \nCompressor current should increase 20-45% when switching from low to high stage. The compressor solenoid when energized in high stage, should measure 24vac.  \nWhen the compressor is operating in low stage the 24v DC compressor solenoid coil is de-energized. When the compressor is operating in high stage, the 24v DC solenoid coil is energized. The solenoid plug harness that is connected to the compressor HAS an internal rectifier that converts the 24v AC signal to 24v DC. **DO NOT INSTALL A PLUG WITHOUT AN INTERNAL RECTIFIER.**",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "24ANB1/24ANB7/25HNB6/25HNB9",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 24ANB1/24ANB7/25HNB6/25HNB9"
    }
  },
  {
    "content": "#### Unloader Test Procedure",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Unloader Test Procedure",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Unloader Test Procedure"
    }
  },
  {
    "content": "#### 24ANB1/24ANB7/25HNB6/25HNB9  \nThe unloader is the compressor internal mechanism, controlled by the DC solenoid, that modulates between high and low stage. If it is suspected that the unloader is not working, the following methods may be used to verify operation.  \n1. Operate the system and measure compressor amperage. Cycle the unloader on and off at 30 second plus intervals at the UI (from low to high stage and back to low stage). Wait 5 seconds after staging to high before taking a reading. The compressor amperage should go up or down at least 20 percent.\n2. If the expected result is not achieved, remove the solenoid plug from the compressor and with the unit running and the UI calling for high stage, test the voltage output at the plug with a DC voltmeter. The reading should be 24 volts DC.\n3. If the correct DC voltage is at the control circuit molded plug, measure the compressor unloader coil resistance. The resistance should be approximately 330 or 1640 ohms depending on unloader coil supplier. If the coil resistance is infinite or is grounded, the compressor must be replaced.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "24ANB1/24ANB7/25HNB6/25HNB9",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > 24ANB1/24ANB7/25HNB6/25HNB9"
    }
  },
  {
    "content": "#### Temperature Thermistors  \nThermistors are electronic devices which sense temperature. As the temperature increases, the resistance decreases. Thermistors are used to sense outdoor air (OAT) and coil temperature (OCT). Refer to Fig. 42 for resistance values versus temperature.  \nIf the outdoor air or coil thermistor should fail, the control will flash the appropriate fault code. (See Table 18)  \n**IMPORTANT: The outdoor air thermistor and coil thermistor should be factory mounted in the final locations. Check to ensure thermistors are mounted properly per Fig. 45 and Fig. 46.**",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Temperature Thermistors",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Temperature Thermistors"
    }
  },
  {
    "content": "#### Thermistor Sensor Comparison  \nThe control continuously monitors and compares the outdoor air temperature sensor and outdoor coil temperature sensor to ensure proper operating conditions. The comparison is:  \n- In cooling if the outdoor air sensor indicates  $\\geq 10^{\\circ}\\text{F}$  warmer than the coil sensor (or) the outdoor air sensor indicates  $\\geq 20^{\\circ}\\text{F}$  cooler than the coil sensor, the sensors are out of range.\n- In heating if the outdoor air sensor indicates  $\\geq 35^{\\circ}\\text{F}$  warmer than the coil sensor (or) the outdoor air sensor indicates  $\\geq 10^{\\circ}\\text{F}$  cooler than the coil sensor, the sensors are out of range.  \nIf the sensors are out of range, the control will flash the appropriate fault code as shown in Table 18.  \nOAT Thermistor must be locked in place with spherical nib end facing towards the front of the control box  \n![Diagram of OAT Thermistor Attachment](0895c2157aef064af8117233df148319_img.jpg)",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Thermistor Sensor Comparison",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Thermistor Sensor Comparison"
    }
  },
  {
    "content": "![Diagram of OAT Thermistor Attachment](0895c2157aef064af8117233df148319_img.jpg)  \nA line drawing showing the OAT thermistor attached to the front of a control box. The thermistor is a small cylindrical component with a spherical nib at its tip, which is shown facing the front of the box. The thermistor is secured by a locking mechanism. In the background, a control board is visible with several terminals labeled A, B, C, and NO USE.  \nDiagram of OAT Thermistor Attachment  \nA12263  \nFig. 45 \u2013 Outdoor Air Thermistor (OAT) Attachment  \nThe thermistor comparison is not performed during low ambient cooling or defrost operation.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Thermistor Sensor Comparison",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Thermistor Sensor Comparison"
    }
  },
  {
    "content": "##### Failed Thermistor Default Operation  \nFactory defaults have been provided in the event of failure of outdoor air thermistor (OAT) and/or outdoor coil thermistor (OCT).  \nIf the OAT sensor should fail, low ambient cooling will not be allowed and the one-minute outdoor fan off delay will not occur. Defrost will be initiated based on coil temperature and time.  \nIf the OCT sensor should fail, low ambient cooling will not be allowed. Defrost will occur at each time interval during heating operation, but will terminate after 5 minutes.  \nIf there is a thermistor out of range error, defrost will occur at each time interval during heating operation, but will terminate after 5 minutes.  \nCount the number of short and long flashes to determine the appropriate flash code. Table 18 gives possible causes and actions related to each error.  \nOCT Thermistor must be secured tight on stub tube.  \n![Diagram of OCT Thermistor Attachment](7a95e47c8674c6088f306aa6629ad61d_img.jpg)",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Thermistor Sensor Comparison",
      "H5": "Failed Thermistor Default Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Thermistor Sensor Comparison > Failed Thermistor Default Operation"
    }
  },
  {
    "content": "OCT Thermistor must be secured tight on stub tube.  \n![Diagram of OCT Thermistor Attachment](7a95e47c8674c6088f306aa6629ad61d_img.jpg)  \nA line drawing showing the OCT thermistor attached to a stub tube on a control board. The thermistor is a small cylindrical component that is secured tightly to the stub tube. The thermistor is connected to the control board via a wire. The control board has several other components and wires visible in the background.  \nDiagram of OCT Thermistor Attachment  \nA05408  \nFig. 46 \u2013 Outdoor Coil Thermistor (OCT) Attachment  \n**Table 17\u2014Two-Stage Compressor Resistances\n(Winding Resistance at 70\u00b0F \u00b1 20\u00b0)**  \n| <b>Winding</b>     | <b>024</b> | <b>036</b> | <b>048</b> | <b>060</b> |\n|--------------------|------------|------------|------------|------------|\n| <b>Start (S-C)</b> | 1.64       | 1.52       | 1.86       | 1.63       |\n| <b>Run (R-C)</b>   | 1.30       | 0.88       | 0.52       | 0.39       |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "Thermistor Sensor Comparison",
      "H5": "Failed Thermistor Default Operation",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > Thermistor Sensor Comparison > Failed Thermistor Default Operation"
    }
  },
  {
    "content": "#### **Status Codes**  \nTable 18 shows the status codes flashed by the amber status light. Most system problems can be diagnosed by reading the status code as flashed by the amber status light on the control board.  \nThe codes are flashed by a series of short and long flashes of the status light. The short flashes indicate the first digit in the status code, followed by long flashes indicating the second digit of the error code.  \nThe short flash is 0.25 seconds ON and the long flash is 1.0 second ON. Time between flashes is 0.25 seconds. Time between short flash and first long flash is 1.0 second. Time between code repeating is 2.5 seconds with LED OFF.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**Status Codes**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **Status Codes**"
    }
  },
  {
    "content": "#### **EXAMPLE:**  \n3 short flashes followed by 2 long flashes indicates a 32 code. Table 18 shows this to be low pressure switch open.  \n**Table 18\u2014TROUBLESHOOTING**  \n| <b>OPERATION</b>                     | <b>FAULT</b>                                       | <b>AMBER LED FLASH CODE</b> | <b>POSSIBLE CAUSE AND ACTION</b>                                                                                                                                                                          |\n|--------------------------------------|----------------------------------------------------|-----------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Standby \u2013 no call for unit operation | None                                               | On solid, no flash          | Normal operation                                                                                                                                                                                          |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "| Low Stage Cool/Heat Operation        | None                                               | 1, pause                    | Normal operation                                                                                                                                                                                          |\n| High Stage Cool/Heat Operation       | None                                               | 2, pause                    | Normal operation                                                                                                                                                                                          |\n| Brown out protection is Disabled     | None                                               | 5, pause                    | User made selection, see instructions for more detail                                                                                                                                                     |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "| Brown out protection is Active       | None                                               | 6, Pause                    | User made selection, see instructions for more detail                                                                                                                                                     |\n|                                      | System Communications Failure                      | 16                          | Communication with User Interface lost. Check wiring to User Interface, indoor and outdoor units                                                                                                          |\n|                                      | Invalid Model Plug                                 | 25                          | Control does not detect a model plug or detects an invalid model plug. Unit will not operate without correct model plug.                                                                                  |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "|                                      | High Pressure Switch or Discharge Temp Switch Open | 31*                         | High-pressure switch trip. Check refrigerant charge, outdoor fan operation and coils for airflow restrictions.                                                                                            |\n|                                      | Low Pressure Switch Open                           | 32*                         | Low-pressure switch trip. Check refrigerant charge and indoor air flow.                                                                                                                                   |\n|                                      | Control Fault                                      | 45                          | Outdoor unit control board has failed. Control board needs to be replaced.                                                                                                                                |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "|                                      | Brown Out (230 v)                                  | 46                          | Line voltage < 187v for at least 4 seconds. Compressor and fan operation not allowed until voltage \u2265 190v. Verify line voltage.                                                                           |\n|                                      | No 230v at Unit                                    | 47                          | There is no 230v at the contactor when indoor unit is powered and cooling/heating demand exists. Verify the disconnect is closed and 230v wiring is connected to the unit.                                |\n|                                      | Outdoor Air Temp Sensor Fault                      | 53                          | Outdoor air sensor not reading or out of range. Ohm out sensor and check wiring.                                                                                                                          |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "|                                      | Outdoor Coil Sensor Fault                          | 55                          | Coil sensor not reading or out of range. Ohm out sensor and check wiring.                                                                                                                                 |\n|                                      | Thermistors out of range                           | 56                          | Improper relationship between coil sensor and outdoor air sensor. Ohm out sensors and check wiring.                                                                                                       |\n|                                      | Low Stage Thermal Cutout                           | 71*                         | Compressor operation detected then disappears while low stage demand exists. Possible causes are internal compressor overload trip or start relay and capacitor held in circuit too long (if installed).  |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "|                                      | High Stage Thermal Cutout                          | 72*                         | Compressor operation detected then disappears while high stage demand exists. Possible causes are internal compressor overload trip or start relay and capacitor held in circuit too long (if installed). |\n|                                      | Contactor Shorted                                  | 73                          | Compressor voltage sensed when no demand for compressor operation exists. Contactor may be stuck closed or there is a wiring error.                                                                       |\n|                                      | No 230V at Compressor                              | 74                          | Compressor voltage not sensed when compressor should be starting. Contactor may be stuck open or there is a wiring error.                                                                                 |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "|                                      | Low Stage Thermal Lockout                          | 81                          | Thermal cutout occurs in three consecutive low/high stage cycles. Low stage locked out for 4 hours or until 24v power recycled.                                                                           |\n|                                      | High Stage Thermal Lockout                         | 82                          | Thermal cutout occurs in three consecutive high/low stage cycles. High stage locked out for 4 hours or until 24v power recycled.                                                                          |\n|                                      | Low-Pressure Lockout                               | 83                          | Low pressure switch trip has occurred during 3 consecutive cycles. Unit operation locked out for 4 hours or until 24v power recycled.                                                                     |",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "|                                      | High-Pressure Lockout                              | 84                          | High pressure switch trip has occurred during 3 consecutive cycles. Unit operation locked out for 4 hours or until 24v power recycled.                                                                    |  \n\\* Sequence: Compressor contactor is de-energized and outdoor fan is energized for up to 15 minutes. If demand still exists, control will energize compressor contactor after 15 minute delay. If fault is cleared, unit will resume operation. If fault still exists, fan shuts off, and error code continues to flash. Control will attempt re-start every 15 minutes. Cycling low voltage defeats the 15 minute delay.",
    "metadata": {
      "H2": "TWO-STAGE 25HNB/24ANB",
      "H3": "Troubleshooting circuit board HK38EA016, 022, 023, 026",
      "H4": "**EXAMPLE:**",
      "section_path": "TWO-STAGE 25HNB/24ANB > Troubleshooting circuit board HK38EA016, 022, 023, 026 > **EXAMPLE:**"
    }
  },
  {
    "content": "## **TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**  \nThese units are a low cost 2-stage option that is non-communicating utilizing 2 stage scroll technology. These units require Performance Boost furnace (58PH, 58MEB), variable speed furnace (58MV, 58CV) or new model variable speed fan coil (FV4C or FZ4A). Variable speed fan coils prior to the FV4C will NOT be rated with the new Comfort series two stage units as they are not capable of meeting the air flow requirements necessary for rating. These are designed to operate with basic 24 volt thermostat inputs.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**"
    }
  },
  {
    "content": "### **Operating Ambient**  \nThe minimum outdoor operating ambient in cooling mode is 55\u00b0F / 12.78\u00b0C, and the maximum outdoor operating ambient in cooling mode is 125\u00b0F / 51.67\u00b0C when operating voltage is 230v. For 208v applications, the maximum outdoor ambient is 120\u00b0F/ 48.9\u00b0C.  \n**NOTE:** Units operating at high stage operation, 208v (or below) line voltage and at an outdoor ambient of 120\u00b0F (or greater), may experience compressor trip.  \n**NOTE:** This product is not approved for low ambient cooling at this time, and no low ambient kit is available.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Operating Ambient**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Operating Ambient**"
    }
  },
  {
    "content": "### **Airflow Selections (ECM Furnaces)**  \nThe ECM Furnaces provide blower operation to match the capacities of the compressor during high and low stage cooling operation. Tap selections on the furnace control board enable the installing technician to select the proper airflows for each stage of cooling. Below is a brief summary of the furnace airflow configurations  \n1. The Y2 call for high stage cooling energizes the \u201cCool\u201d tap on the control board. The grey wire from cool tap is connected to tap 5 on the motor. Refer to the furnace Product Data to find the corresponding airflow. If the airflow setting for high cooling needs to be switched from tap 5 to a different tap, jumper a connection from the cool tap to the desired tap so that the Y2 signal is communicated via the cool tap to the desired speed tap.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Airflow Selections (ECM Furnaces)**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Airflow Selections (ECM Furnaces)**"
    }
  },
  {
    "content": "2. The Y1 call for low stage cooling energizes the \u201cFan\u201d tap on the control board. The red wire from the fan tap is connected to tap 1 on the motor. Refer to the furnace Product Data to find the corresponding airflow. If the airflow setting for low cooling needs to be switched from tap 1 to a different tap, jumper a connection from the Fan tap to the desired tap so that the Y1 signal is communicated via the Fan tap to the desired speed tap. The Y1 setting will also govern the continuous fan airflow for the furnace.  \nRefer to the literature for the furnace for further details.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Airflow Selections (ECM Furnaces)**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Airflow Selections (ECM Furnaces)**"
    }
  },
  {
    "content": "#### **Airflow Selection for Variable Speed Furnaces (non-communicating)**  \nThe variable speed furnaces provide blower operation to match the capacities of the compressor during high and low stage cooling operation. The furnace control board allows the installing technician to select the proper airflows for each stage of cooling. Below is a summary of required adjustments. See furnace installation instructions for more details:  \n1. Turn SW1-5 ON for 400 CFM/ton airflow or OFF for 350 CFM/ton airflow. Factory default is OFF.\n2. The A/C DIP switch setting determines airflow during high stage cooling operation. Select the A/C DIP switch setting corresponding to the available airflow shown in the furnace Installation Instructions that most closely matches the required airflow shown in the air conditioning Product Data for HIGH speed.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Airflow Selections (ECM Furnaces)**",
      "H4": "**Airflow Selection for Variable Speed Furnaces (non-communicating)**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Airflow Selections (ECM Furnaces)** > **Airflow Selection for Variable Speed Furnaces (non-communicating)**"
    }
  },
  {
    "content": "3. The CF DIP switch setting determines airflow during low stage cooling operation. Select the CF DIP switch setting corresponding to the available airflow shown in the furnace installation instructions that most closely matches the required airflow shown in the air conditioning Product Data for LOW speed. If a higher or lower continuous fan speed is desired, the continuous fan speed can be changed using the fan switch on the thermostat. Refer to the furnace Installation Instructions for details of how to use this feature.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Airflow Selections (ECM Furnaces)**",
      "H4": "**Airflow Selection for Variable Speed Furnaces (non-communicating)**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Airflow Selections (ECM Furnaces)** > **Airflow Selection for Variable Speed Furnaces (non-communicating)**"
    }
  },
  {
    "content": "#### **Airflow Selection for FV4C Fan Coils (non-communicating)**  \nThe FV4 provides high and low-stage blower operation to match the capacities of the compressor at high and low-stage.  \nTo select recommended airflow, refer to the FV4C Installation Instructions. The FV4C utilizes an Easy Select control board that allows the installing technician to select proper airflows. This fan coil has an adjustable blower-off delay factory set at 90 sec. for high- and low-stage blower operation.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Airflow Selections (ECM Furnaces)**",
      "H4": "**Airflow Selection for FV4C Fan Coils (non-communicating)**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Airflow Selections (ECM Furnaces)** > **Airflow Selection for FV4C Fan Coils (non-communicating)**"
    }
  },
  {
    "content": "#### **Airflow Selection for FZ4A Fan Coils (non-communicating)**  \nThe FZ4A provides a method of using a discrete tap ECM motor for high and low-stage tap capabilities.  \nTo select the recommended airflow, refer to the FZ4A Installation Instructions or Product Data for airflow table.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "**Airflow Selections (ECM Furnaces)**",
      "H4": "**Airflow Selection for FZ4A Fan Coils (non-communicating)**",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > **Airflow Selections (ECM Furnaces)** > **Airflow Selection for FZ4A Fan Coils (non-communicating)**"
    }
  },
  {
    "content": "### SYSTEM FUNCTION AND SEQUENCE OF OPERATION  \n#### (24ACB7/ CA17 / 25HCB6 / CH17)  \n**NOTE:** Defrost control board is equipped with 5 minute lockout timer that is initiated upon any interruption of power.  \nTurn on power to indoor and outdoor units. Transformer is energized.  \nThese models utilize a 2-stage indoor thermostat. With a call for first (low) stage cooling or heating, the outdoor fan and low-stage compressor are energized. If low-stage cannot satisfy cooling or heating demand, high-stage is energized by the second (high) stage of the indoor thermostat. After the second stage is satisfied, the unit returns to low-stage operation until second stage is required again. When both, first and second stage cooling or heating are satisfied, the compressor will shut off.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "(24ACB7/ CA17 / 25HCB6 / CH17)",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > (24ACB7/ CA17 / 25HCB6 / CH17)"
    }
  },
  {
    "content": "#### Cooling  \nWith first stage cooling, Y and O are powered on; and with second stage cooling, Y2, Y and O are powered on. The O energizes the reversing valve, switching it to cooling position. The Y signal sends low voltage through the safeties and energizes the T1 terminal on the circuit board. If the compressor has been off for 5 minutes, or power has not been cycled for 5 minutes, the OF2 relay and T2 terminal will energize. This will close the contactor and start the outdoor fan motor and compressor. When the cycle is complete, Y is turned off, stopping the compressor and outdoor fan. The 5 minute time guard begins counting. Compressor will not come on until this delay expires. In the event of a power interruption, the time guard will not allow another cycle for 5 minutes.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Cooling",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Cooling"
    }
  },
  {
    "content": "#### Heating  \nWith first stage heating, Y is powered on; with second stage heating, Y2 and Y are powered on. The Y signal sends low voltage through the safeties and energizes the T1 terminal on the circuit board. If the compressor has been off for 5 minutes or power has not been cycled for 5 minutes, the OF2 relay and T2 terminal will energize. This will close the contactor and start the outdoor fan motor and compressor.  \nWhen the cycle is complete, Y is turned off, stopping the compressor and outdoor fan. The 5 minute time guard begins counting. Compressor will not come on until this delay expires. In the event of a power interruption, the time guard will not allow another cycle for 5 minutes.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Heating",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Heating"
    }
  },
  {
    "content": "#### Compressor Operation  \nThe basic scroll design has been modified with the addition of an internal unloading mechanism that opens a by-pass port in the first compression pocket, effectively reducing the displacement of the scroll. The opening and closing of the by-pass port is controlled by an internal electrically operated solenoid. The modulated scroll uses a single step of unloading to go from full capacity to approximately 67% capacity.  \nA single speed, high efficiency motor continues to run while the scroll modulates between the two capacity steps. Modulation is achieved by venting a portion of the gas in the first suction pocket back to the low side of the compressor, thereby reducing the effective displacement of the compressor.  \nFull capacity is achieved by blocking these ports, thus increasing the displacement to 100%. A DC solenoid in the compressor controlled by a rectified 24 volt AC signal in the external solenoid plug moves the slider ring that covers and uncovers these ports.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Compressor Operation",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Compressor Operation"
    }
  },
  {
    "content": "The port covers are arranged in such a manner that the compressor operates at approximately 67% capacity when the solenoid is not energized and 100% capacity when the solenoid is energized. The loading and unloading of the two step scroll is done \"on the fly\" without shutting off the motor between steps.  \n**NOTE:** 67% compressor capacity translates to approximately 75% cooling or heating capacity at the indoor coil.  \nThe compressor will always start unloaded and stay unloaded for five seconds even when the thermostat is calling for high stage capacity.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Compressor Operation",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Compressor Operation"
    }
  },
  {
    "content": "#### Quiet Shift  \nQuiet shift is a field selectable defrost mode (factory set to OFF), which will eliminate occasional noise that could be heard at the start of defrost cycle and restarting of heating cycle. It is selected by placing DIP switch 3 on defrost board (see Fig. 47) in the ON position.  \nWhen Quiet Shift switch is placed in ON position, and a defrost is initiated, the following sequence of operation will occur. Reversing valve will energize, compressor will turn off for 30 seconds, and then turn back on to complete defrost. At the start of heating after conclusion of defrost, reversing valve will de-energize, compressor will turn off for another 30 seconds, and the fan will turn off for 40 seconds, before starting in the heating mode.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Quiet Shift",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Quiet Shift"
    }
  },
  {
    "content": "#### HK32EA008/010 Defrost Control  \nThe HK32EA008 defrost control is used in some non-communicating heat pumps and has all the same functionality, speedups, and troubleshooting as the HK32EA003 except for the forced defrost timing when Quiet Shift-2 is enabled.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "HK32EA008/010 Defrost Control",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > HK32EA008/010 Defrost Control"
    }
  },
  {
    "content": "#### Quiet Shift-2 (non-communicating)  \nQuiet shift-2 is a field selectable defrost mode (factory set to OFF), which will reduce the occasional noise that could be heard at the start of defrost cycle and restarting of heating cycle. It is selected by placing DIP switch 3 on defrost board in the ON position.  \nWhen Quiet Shift-2 switch is placed in ON position, and defrost is initiated, the following sequence of operation will occur: The compressor will be de-energized for approximately 1 minute, then the reversing valve will be energized. A few seconds later, the compressor will be re-energized and the normal defrost cycle starts. Once defrost termination conditions have been met, the following sequence will occur: The compressor will be de-energized for approximately 1 minute, then the reversing valve will be de-energized. A few seconds later, the compressor will be re-energized and the normal heating cycle starts.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Quiet Shift-2 (non-communicating)",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Quiet Shift-2 (non-communicating)"
    }
  },
  {
    "content": "#### Defrost  \nThe defrost control is a time/temperature control which has field selectable settings of 30, 60, 90, or 120 minutes, factory set to 90 minutes. These settings represent the amount of time that must pass after closure of the defrost thermostat before the defrost sequence begins.  \nThe defrost thermostat senses coil temperature throughout the heating cycle. When the coil temperature reaches the defrost thermostat setting of approximately 32\u00b0F/0\u00b0C, it will close, which energizes the DFT terminal and begins the defrost timing sequence. When the DFT has been energized for the selected time, the defrost cycle begins. Defrost cycle is terminated when defrost thermostat opens at approximately 65\u00b0F/18.3\u00b0C, or, or automatically after 10 minutes.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Defrost",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Defrost"
    }
  },
  {
    "content": "#### Defrost Speedup  \nTo initiate a forced defrost, speedup pins (J1) must be shorted with a flat head screwdriver for 5 seconds and **RELEASED**. If the defrost thermostat is open, a short defrost cycle will be observed (actual length depends on Quiet Shift switch position). When Quiet Shift is off, only a short 30 second defrost cycle is observed. With Quiet Shift ON, the speedup sequence is one minute; 30 second compressor off period followed by 30 seconds of defrost with compressor operation. When returning to heating mode, the compressor will turn off for an additional 30 seconds and the fan for 40 seconds.  \nIf the defrost thermostat is closed, a complete defrost cycle is initiated. If the Quiet Shift switch is turned on, the compressor will be turned off for two 30 second intervals as explained previously.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Defrost Speedup",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Defrost Speedup"
    }
  },
  {
    "content": "![A detailed schematic diagram of a control board for a heating system. It shows various components including a thermostat (T2C CO), a defrost thermostat (DFT), a speedup switch (SPEEDUP), and a quiet shift switch (Quiet Shift). There are also several DIP switches labeled 'Defrost interval' and 'DIP switches'. The board has various pins and connectors, including 'Speedup Pins' and 'Quiet Shift'. The diagram is labeled with 'A05378' in the bottom right corner.](feae5a5b6e128162dbced0860fd97b9b_img.jpg)  \nA detailed schematic diagram of a control board for a heating system. It shows various components including a thermostat (T2C CO), a defrost thermostat (DFT), a speedup switch (SPEEDUP), and a quiet shift switch (Quiet Shift). There are also several DIP switches labeled 'Defrost interval' and 'DIP switches'. The board has various pins and connectors, including 'Speedup Pins' and 'Quiet Shift'. The diagram is labeled with 'A05378' in the bottom right corner.  \nFig. 47 \u2013 Defrost Control",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "SYSTEM FUNCTION AND SEQUENCE OF OPERATION",
      "H4": "Defrost Speedup",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > SYSTEM FUNCTION AND SEQUENCE OF OPERATION > Defrost Speedup"
    }
  },
  {
    "content": "### CHECK CHARGE  \n(See Charging Tables 11 & 13)  \nFactory charge amount and desired subcooling are shown on unit rating plate. Charging method is shown on information plate inside unit. To properly check or adjust charge, conditions must be favorable for subcooling charging. Favorable conditions exist when the outdoor temperature is between 70\u00b0F/21.11\u00b0C and 100\u00b0F/37.78\u00b0C, and the indoor temperature is between 70\u00b0F/21.11\u00b0C and 80\u00b0F/26.67\u00b0C. Follow the procedure below:  \nUnit is factory charged for 15ft (4.57 m) of lineset. Adjust charge by adding or removing 0.6 oz/ft of 3/8 liquid line above or below 15ft (4.57 m) respectively.  \nFor standard refrigerant line lengths (80 ft/24.38 m or less), allow system to operate in cooling mode at least 15 minutes. If conditions are favorable, check system charge by subcooling method. If any adjustment is necessary, adjust charge slowly and allow system to operate for 15 minutes to stabilize before declaring a properly charged system.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "CHECK CHARGE",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > CHECK CHARGE"
    }
  },
  {
    "content": "If the indoor temperature is above 80\u00b0F /26.67\u00b0C, and the outdoor temperature is in the favorable range, adjust system charge by weight based on line length and allow the indoor temperature to drop to 80\u00b0F/26.67\u00b0C before attempting to check system charge by subcooling method as described above.  \nIf the indoor temperature is below 70\u00b0F / 21.11\u00b0C, or the outdoor temperature is not in the favorable range, adjust charge for line set length above or below 15ft (4.57 m) only. Charge level should then be appropriate for the system to achieve rated capacity. The charge level could then be checked at another time when the both indoor and outdoor temperatures are in a more favorable range.  \n**NOTE:** If line length is beyond 80 ft (24.38 m) or greater than 20 ft (6.10 m) vertical separation, See Long Line Guideline for special charging requirements.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "CHECK CHARGE",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > CHECK CHARGE"
    }
  },
  {
    "content": "#### Heating Check Chart Procedure  \nTo check system operation during heating cycle, refer to the Heating Check Chart on outdoor unit. This chart indicates whether a correct relationship exists between system operating pressure and air temperature entering indoor and outdoor units. If pressure and temperature do not match on chart, system refrigerant charge may not be correct. Do not use chart to adjust refrigerant charge.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "CHECK CHARGE",
      "H4": "Heating Check Chart Procedure",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > CHECK CHARGE > Heating Check Chart Procedure"
    }
  },
  {
    "content": "#### Verify 25HCB6 / CH17 units for proper switching between low & high stages  \nCheck the suction pressures at the service valves. Suction pressure should be reduced by 3-10% when switching from low to high capacity.  \nCompressor current should increase 20-45% when switching from low to high stage. The compressor solenoid when energized in high stage, should measure 24vac.  \nWhen the compressor is operating in low stage the 24v DC compressor solenoid coil is de-energized. When the compressor is operating in high stage, the 24v DC solenoid coil is energized. The solenoid plug harness that is connected to the compressor has an internal rectifier that converts the 24v AC signal to 24v DC. **DO NOT INSTALL A PLUG WITHOUT AN INTERNAL RECTIFIER.**",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "CHECK CHARGE",
      "H4": "Verify 25HCB6 / CH17 units for proper switching between low & high stages",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > CHECK CHARGE > Verify 25HCB6 / CH17 units for proper switching between low & high stages"
    }
  },
  {
    "content": "#### Unloader Test Procedure  \nThe unloader is the compressor internal mechanism, controlled by the DC solenoid, that modulates between high and low stage. If it is suspected that the unloader is not working, the following methods may be used to verify operation.  \n1. Operate the system and measure compressor amperage. Cycle the unloader on and off at 30 second plus intervals at the thermostat (from low to high stage and back to low stage). Wait 5 seconds after staging to high before taking a reading. The compressor amperage should go up or down at least 20 percent.\n2. If the expected result is not achieved, remove the solenoid plug from the compressor and with the unit running and the thermostat calling for high stage, test the voltage output at the plug with a DC voltmeter. The reading should be 24 volts DC.\n3. If the correct DC voltage is at the control circuit molded plug, measure the compressor unloader coil resistance. The resistance should be approximately 330 or 1640 ohms depending on unloader coil supplier. If the coil resistance is infinite or is grounded, the compressor must be replaced.",
    "metadata": {
      "H2": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17**",
      "H3": "CHECK CHARGE",
      "H4": "Unloader Test Procedure",
      "section_path": "**TWO STAGE NON-COMMUNICATING 24ACB7/ CA17 / 25HCB6 / CH17** > CHECK CHARGE > Unloader Test Procedure"
    }
  },
  {
    "content": "## CARE AND MAINTENANCE  \nTo assure high performance and minimize possible equipment malfunction, it is essential that maintenance be performed periodically on this equipment. The frequency with which maintenance is performed is dependent on such factors as hours of operation, geographic location, and local environmental conditions.  \n![Warning symbol: exclamation mark inside a triangle.](7ceeec9d5af3ae716cda774be552c9e4_img.jpg)  \nWarning symbol: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "section_path": "CARE AND MAINTENANCE"
    }
  },
  {
    "content": "### WARNING  \n#### ELECTRICAL SHOCK HAZARD  \nFailure to follow this warning could result in personal injury or death.  \nDisconnect all electrical power to unit before performing any maintenance or service on outdoor unit. Remember to disconnect power supply to air handler as this unit supplies low-voltage power to the outdoor unit.  \nThe minimum maintenance that should be performed on this equipment is as follows:  \n1. Check outdoor coil for cleanliness each heating and cooling season and clean as necessary.\n2. Check fan motor and blade for cleanliness each month during cooling season and clean as necessary.\n3. Check electrical connections for tightness and controls for proper operation each cooling season and service as necessary.  \n![Caution symbol: exclamation mark inside a triangle.](15a375faa866c421e6405b597d12fe64_img.jpg)  \nCaution symbol: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "WARNING",
      "H4": "ELECTRICAL SHOCK HAZARD",
      "section_path": "CARE AND MAINTENANCE > WARNING > ELECTRICAL SHOCK HAZARD"
    }
  },
  {
    "content": "### CAUTION  \n#### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nBecause of possible damage to the equipment or personal injury, maintenance should be performed by qualified personnel only.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "CAUTION",
      "H4": "UNIT DAMAGE HAZARD",
      "section_path": "CARE AND MAINTENANCE > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### Desert and Seacoast Locations  \nSpecial consideration must be given to installation and maintenance of condensing units installed in coastal or desert locations. This is because salt and alkali content of sand adheres to aluminum fins of coil and can cause premature coil failure due to corrosion.  \nPreventive measures can be taken during installations, such as:  \n1. Locate unit on side of structure opposite prevailing winds.\n2. Elevate unit to height where drifting sand cannot pile up against coil. Mounting feet, 4 in. high, are available as accessories and can be used to elevate unit.\n3. Addition of coastal filter (See Product Data for accessory listing).",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Desert and Seacoast Locations",
      "section_path": "CARE AND MAINTENANCE > Desert and Seacoast Locations"
    }
  },
  {
    "content": "#### Maintenance in desert and seacoast locations:  \n1. Frequent inspection of coil and basepan especially after storms and/or high winds.\n2. Clean coil by flushing out sand from between coil fins and out of basepan as frequently as inspection determines necessary.\n3. In off season, cover with covering that allows air to circulate through but prevents sand from sifting in (such as canvas material). Do not use plastic as plastic will hold moisture possibly causing corrosion.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Desert and Seacoast Locations",
      "H4": "Maintenance in desert and seacoast locations:",
      "section_path": "CARE AND MAINTENANCE > Desert and Seacoast Locations > Maintenance in desert and seacoast locations:"
    }
  },
  {
    "content": "### Cleaning Coil  \n1. Remove top cover. (See Remove Top Cover in Cabinet section of this manual.)\n2. Remove coil grilles or louvers (as applicable) to gain full access to coils for cleaning.  \n**NOTE:** 4-sided deluxe units employ one louver spacer on each of the four sides to prevent louver movement during operation. The louver spacers are trapped between the coil surface and louver at the approximate center of each side (See Fig. 48). This louver spacer should be present and, if dislodged during shipment, must be reinstalled before unit is placed into operation.  \n![Figure 48: Louver Spacer Location. A close-up photograph of a condenser coil with a louver spacer. The spacer is a small, rectangular, ribbed plastic piece located between the coil fins and the louver. A callout line points from the label 'Louver Spacer' to the spacer. A black circle is drawn around the spacer to highlight its location.](6708a862323f3ddf9a242c67392fbc69_img.jpg)",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Cleaning Coil",
      "section_path": "CARE AND MAINTENANCE > Cleaning Coil"
    }
  },
  {
    "content": "Figure 48: Louver Spacer Location. A close-up photograph of a condenser coil with a louver spacer. The spacer is a small, rectangular, ribbed plastic piece located between the coil fins and the louver. A callout line points from the label 'Louver Spacer' to the spacer. A black circle is drawn around the spacer to highlight its location.  \nFig. 48 \u2013 Louver Spacer Location  \nA11380  \n![Caution symbol: exclamation mark inside a triangle.](baaddd7ee94777ee1fbf0a967832f03d_img.jpg)  \nCaution symbol: exclamation mark inside a triangle.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Cleaning Coil",
      "section_path": "CARE AND MAINTENANCE > Cleaning Coil"
    }
  },
  {
    "content": "#### CAUTION  \n##### UNIT DAMAGE HAZARD  \nFailure to follow this caution may result in equipment damage or improper operation.  \nCoil fin damage can result in higher operating costs or compressor damage. Do not use flame, high-pressure water, steam, volatile or corrosive cleaners on fins or tubing.  \n3. Clean coil using vacuum cleaner and its crevice tool. Move crevice tool vertically, close to area being cleaned, making sure tool touches only dirt on fins and not fins. to prevent fin damage, do not scrub fins with tool or move tool horizontally against fins.\n4. If oil deposits are present, spray coil with ordinary household detergent. Wait 10 minutes, and proceed to next step.\n5. Using garden hose, spray coil vertically downward with constant stream of water at moderate pressure. Keep nozzle at a 15- to 20\u00b0 angle, about 3 in. from coil face and 18 in. from tube. Spray so debris is washed out of coil and basepan.\n6. Reinstall top cover and position blade.\n7. Reconnect electrical power and check for proper operation.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Cleaning Coil",
      "H4": "CAUTION",
      "H5": "UNIT DAMAGE HAZARD",
      "section_path": "CARE AND MAINTENANCE > Cleaning Coil > CAUTION > UNIT DAMAGE HAZARD"
    }
  },
  {
    "content": "### Cleaning Outdoor Fan Motor and Blade  \n1. Remove fan motor and blade. Be careful not to bend or dent fan blade.\n2. Clean motor and blade with soft brush or cloth. Be careful not to disturb balance weights on fan blade.\n3. Check fan blade setscrew for tightness.\n4. Reinstall fan motor and blade to top cover and check for alignment.\n5. Reinstall top cover and position blade.\n6. Reconnect electrical power and check for proper operation.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Cleaning Outdoor Fan Motor and Blade",
      "section_path": "CARE AND MAINTENANCE > Cleaning Outdoor Fan Motor and Blade"
    }
  },
  {
    "content": "### Electrical Controls and Wiring  \n1. Disconnect power to both outdoor and indoor units.\n2. Check all electrical connections for tightness. Tighten all screws on electrical connections. If any connections appear to be burned or smoky, disassemble the connection, clean all parts and stripped wires, and reassemble. Use a new connector if old one is burned or corroded, and crimp tightly.\n3. Reconnect electrical power to indoor and outdoor units and observe unit through 1 complete operating cycle.\n4. If there are any discrepancies in operating cycle, troubleshoot to find cause and correct.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Electrical Controls and Wiring",
      "section_path": "CARE AND MAINTENANCE > Electrical Controls and Wiring"
    }
  },
  {
    "content": "### Refrigerant Circuit  \n1. Check refrigerant charge using the superheat method, and if low on charge, check unit for leaks using an electronic leak detector.\n2. If any leaks are found, remove and reclaim or isolate charge (pumpdown) if applicable. Make necessary repairs.\n3. Evacuate, recharge, and observe unit through 1 complete operating cycle.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Refrigerant Circuit",
      "section_path": "CARE AND MAINTENANCE > Refrigerant Circuit"
    }
  },
  {
    "content": "### Final Check-Out  \nAfter the unit has been operating, the following items should be checked.  \n1. Check that unit operational noise is not excessive due to vibration of component, tubing, panels, etc. If present, isolate problem and correct.\n2. Check to be sure caps are installed on service valves and are tight.\n3. Check to be sure tools, loose parts, and debris are removed from unit.\n4. Check to be sure all panels and screws are in place and tight.",
    "metadata": {
      "H2": "CARE AND MAINTENANCE",
      "H3": "Final Check-Out",
      "section_path": "CARE AND MAINTENANCE > Final Check-Out"
    }
  },
  {
    "content": "## PURON\u00ae (R-410A) REFRIGERANT QUICK REFERENCE GUIDE  \n- Puron refrigerant operates at 50\u201370 percent higher pressures than R-22. Be sure that servicing equipment and replacement components are designed to operate with Puron refrigerant.\n- Puron refrigerant cylinders are rose colored.\n- Recovery cylinder service pressure rating must be 400 psig, DOT 4BA400 or DOT BW400.\n- Puron refrigerant systems should be charged with liquid refrigerant. Use a commercial type metering device in the manifold hose when charging into suction line with compressor operating.\n- Manifold sets should be 700 psig high side and 180 psig low side with 550 psig low-side retard.\n- Use hoses with 700 psig service pressure rating.\n- Leak detectors should be designed to detect HFC refrigerant.\n- Puron refrigerant, as with other HFCs, is only compatible with POE oils.\n- Vacuum pumps will not remove moisture from oil.\n- Do not use liquid-line filter driers with rated working pressures less than 600 psig.\n- Do not leave Puron refrigerant suction line filter driers in line longer than 72 hours.\n- Do not install a suction-line filter drier in liquid line.",
    "metadata": {
      "H2": "PURON\u00ae (R-410A) REFRIGERANT QUICK REFERENCE GUIDE",
      "section_path": "PURON\u00ae (R-410A) REFRIGERANT QUICK REFERENCE GUIDE"
    }
  },
  {
    "content": "- Do not install a suction-line filter drier in liquid line.\n- POE oils absorb moisture rapidly. Do not expose oil to atmosphere.\n- POE oils may cause damage to certain plastics and roofing materials.\n- Wrap all filter driers and service valves with wet cloth when brazing.\n- A factory approved liquid-line filter drier is required on every unit.\n- Do NOT use an R-22 TXV.\n- If indoor unit is equipped with an R-22 TXV or piston metering device, it must be changed to a hard shutoff Puron TXV.\n- Never open system to atmosphere while it is under a vacuum.\n- When system must be opened for service, recover refrigerant, evacuate then break vacuum with dry nitrogen and replace filter driers. Evacuate to 500 microns prior to recharging.\n- Do not vent Puron refrigerant into the atmosphere.\n- Do not use capillary tube coils.\n- Observe all **warnings, cautions, and bold text**.\n- All indoor coils must be installed with a hard shutoff Puron TXV metering device.",
    "metadata": {
      "H2": "PURON\u00ae (R-410A) REFRIGERANT QUICK REFERENCE GUIDE",
      "section_path": "PURON\u00ae (R-410A) REFRIGERANT QUICK REFERENCE GUIDE"
    }
  },
  {
    "content": "## AIR CONDITIONER TROUBLESHOOTING CHART  \n![A flowchart for air conditioner troubleshooting. The root node is 'NO COOLING OR INSUFFICIENT COOLING'. It branches into three main categories: 'COMPRESSOR WILL NOT RUN', 'COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD', and 'COMPRESSOR RUNS BUT INSUFFICIENT COOLING'. Each category has a list of potential causes.](e0627c8e3dfda5da1ee8d5a90c9f7489_img.jpg)  \n```\n\ngraph TD\nRoot[NO COOLING OR INSUFFICIENT COOLING] --> C1[COMPRESSOR WILL NOT RUN]\nRoot --> C2[COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD]\nRoot --> C3[COMPRESSOR RUNS BUT INSUFFICIENT COOLING]",
    "metadata": {
      "H2": "AIR CONDITIONER TROUBLESHOOTING CHART",
      "section_path": "AIR CONDITIONER TROUBLESHOOTING CHART"
    }
  },
  {
    "content": "C1 --> C1_1[CONTACTOR OPEN]\nC1 --> C1_2[CONTACTOR CLOSED]\nC1_1 --> C1_1_1[POWER SUPPLY]\nC1_1 --> C1_1_2[DEFECTIVE LOW-VOLTAGE TRANSFORMER]\nC1_1 --> C1_1_3[OPEN THERMOSTAT]\nC1_1 --> C1_1_4[OPEN CONTROL CIRCUIT]\nC1_1 --> C1_1_5[LOSS OF CHARGE]\nC1_1 --> C1_1_6[CONTACTOR OR COIL DEFECTIVE]\nC1_1 --> C1_1_7[LOOSE ELECTRICAL CONNECTION]\nC1_2 --> C1_2_1[COMPRESSOR POWER SUPPLY OPEN]\nC1_2 --> C1_2_2[LOOSE LEADS AT COMPRESSOR]\nC1_2 --> C1_2_3[FAULTY START GEAR 1-PH]\nC1_2 --> C1_2_4[OPEN SHORTED OR GROUNDED COMPRESSOR MOTOR WINDINGS]\nC1_2 --> C1_2_5[COMPRESSOR STUCK]\nC1_2 --> C1_2_6[COMPRESSOR INTERNAL PROTECTION OPEN]\nC1_2 --> C1_2_7[DEFECTIVE RUN CAPACITOR]\nC1_2 --> C1_2_8[DEFECTIVE START CAPACITOR]",
    "metadata": {
      "H2": "AIR CONDITIONER TROUBLESHOOTING CHART",
      "section_path": "AIR CONDITIONER TROUBLESHOOTING CHART"
    }
  },
  {
    "content": "C2 --> C2_1[OUTDOOR FAN STOPPED OR CYCLING ON OVERLOAD]\nC2 --> C2_2[OUTDOOR AIR RESTRICTED OR RECIRCULATING]\nC2 --> C2_3[RESTRICTED DISCHARGE TUBE]\nC2 --> C2_4[OVERCHARGE OR NON-CONDENSABLES IN SYSTEM]\nC2 --> C2_5[LOW REFRIGERANT CHARGE]\nC2 --> C2_6[LINE VOLTAGE TOO HIGH OR LOW]\nC2 --> C2_7[DEFECTIVE RUN CAPACITOR]\nC2 --> C2_8[COMPRESSOR BEARINGS]\nC2 --> C2_9[HIGH SUPERHEAT]\nC2 --> C2_10[DEFECTIVE START CAPACITOR]\nC2_2 --> C2_2_1[LOOSE LEAD AT FAN MOTOR]\nC2_2 --> C2_2_2[MOTOR DEFECTIVE]\nC2_2 --> C2_2_3[INCORRECT OFM CAPACITOR]",
    "metadata": {
      "H2": "AIR CONDITIONER TROUBLESHOOTING CHART",
      "section_path": "AIR CONDITIONER TROUBLESHOOTING CHART"
    }
  },
  {
    "content": "C3 --> C3_1[LOW SUCTION PRESSURE]\nC3 --> C3_2[HIGH SUCTION LOW HEAD PRESSURE]\nC3 --> C3_3[HIGH SUCTION LOW SUPERHEAT]\nC3_1 --> C3_1_1[DIRTY AIR FILTERS]\nC3_1 --> C3_1_2[DUCT RESTRICTED]\nC3_1 --> C3_1_3[DAMPERS PARTLY CLOSED]\nC3_1 --> C3_1_4[INDOOR COIL FROSTED]\nC3_1 --> C3_1_5[SLIGHTLY LOW ON REFRIGERANT]\nC3_1 --> C3_1_6[LIQUID LINE SLIGHTLY RESTRICTED]\nC3_1 --> C3_1_7[PISTON RESTRICTED]\nC3_1 --> C3_1_8[INCORRECT SIZE PISTON]\nC3_1 --> C3_1_9[INDOOR COIL STRAINER RESTRICTED]\nC3_1 --> C3_1_10[INDOOR BLOWER MOTOR DEFECTIVE OR CYCLING ON OL]\nC3_2 --> C3_2_1[DEFECTIVE COMPRESSOR VALVES]\nC3_2 --> C3_2_2[INTERNAL PRESSURE RELIEF OPEN]\nC3_3 --> C3_3_1[UNIT OVERCHARGED]\nC3_3 --> C3_3_2[INCORRECT SIZE PISTON]\nC3_3 --> C3_3_3[FAILED TXV]\n\n```  \nA flowchart for air conditioner troubleshooting. The root node is 'NO COOLING OR INSUFFICIENT COOLING'. It branches into three main categories: 'COMPRESSOR WILL NOT RUN', 'COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD', and 'COMPRESSOR RUNS BUT INSUFFICIENT COOLING'. Each category has a list of potential causes.  \n**Fig. 49 \u2013 Air Conditioner Troubleshooting Chart**  \nA90208",
    "metadata": {
      "H2": "AIR CONDITIONER TROUBLESHOOTING CHART",
      "section_path": "AIR CONDITIONER TROUBLESHOOTING CHART"
    }
  },
  {
    "content": "## HEAT PUMP TROUBLESHOOTING HEATING CYCLE  \n![A detailed flowchart for troubleshooting a heat pump heating cycle. It starts with 'NO HEATING OR INSUFFICIENT HEATING' and branches into three main categories: 'COMPRESSOR WILL NOT RUN', 'COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD', and 'COMPRESSOR RUNS INSUFFICIENT HEATING'. Each category has a list of potential causes.](649d03e4c5c42598e91826f372146f65_img.jpg)  \n```\n\ngraph TD\nRoot[NO HEATING OR INSUFFICIENT HEATING] --> C1[COMPRESSOR WILL NOT RUN]\nRoot --> C2[COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD]\nRoot --> C3[COMPRESSOR RUNS INSUFFICIENT HEATING]\n\nC1 --> C1_1[CONTACT OPEN]\nC1 --> C1_2[CONTACTOR CLOSED]\n\nC1_1 --> C1_1_1[DEFECTIVE LOW-VOLTAGE TRANSFORMER]\nC1_1 --> C1_1_2[REMOTE CONTROL CENTER DEFECTIVE]\nC1_1 --> C1_1_3[CONTACTOR COIL OPEN OR SHORTED]\nC1_1 --> C1_1_4[OPEN INDOOR THERMOSTAT]\nC1_1 --> C1_1_5[LIQUID-LINE PRESSURE SWITCH OPEN]\nC1_1 --> C1_1_6[LOSS OF CHARGE]\nC1_1 --> C1_1_7[OPEN CONTROL CIRCUIT]",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE"
    }
  },
  {
    "content": "C1_2 --> C1_2_1[COMPRESSOR POWER SUPPLY]\nC1_2 --> C1_2_2[LOOSE LEADS AT COMPRESSOR]\nC1_2 --> C1_2_3[FAULTY START GEAR (1-PH)]\nC1_2 --> C1_2_4[COMPRESSOR STUCK]\nC1_2 --> C1_2_5[COMPRESSOR INTERNAL OVERLOAD OPEN]\nC1_2 --> C1_2_6[OPEN SHORTED OR GROUNDED COMPRESSOR WINDINGS]\nC1_2 --> C1_2_7[DEFECTIVE RUN CAPACITOR]\nC1_2 --> C1_2_8[DEFECTIVE START CAPACITOR]\n\nC2 --> C2_1[DIRTY FILTERS OR INDOOR COIL]\nC2 --> C2_2[INDOOR FAN STOPPED OR CYCLING ON OVERLOAD]\nC2 --> C2_3[DAMAGED REVERSING VALVE]\nC2 --> C2_4[RESTRICTION IN DISCHARGE LINE]\nC2 --> C2_5[OVERCHARGE OR NON-CONDENSABLES IN SYSTEM]\nC2 --> C2_6[LOW REFRIGERANT CHARGE]\nC2 --> C2_7[LINE VOLTAGE TOO HIGH OR LOW]\nC2 --> C2_8[DEFECTIVE RUN CAPACITOR (1-PH)]\nC2 --> C2_9[COMPRESSOR BEARINGS]\nC2 --> C2_10[HIGH-LOAD CONDITION]\nC2 --> C2_11[REVERSING VALVE JAMMED IN MIDPOSITION]\nC2 --> C2_12[HIGH SUPERHEAT]\nC2 --> C2_13[DEFECTIVE START CAPACITOR]\n\nC2_2 --> C2_2_1[DEFECTIVE FAN MOTOR CAPACITOR]\nC2_2 --> C2_2_2[LOOSE LEADS AT FAN MOTOR]\nC2_2 --> C2_2_3[FAN MOTOR BURNED OUT]\n\nC3 --> C3_1[LOW SUCTION LOW HEAD]\nC3 --> C3_2[STRIP HEATERS NOT OPERATING]\n\nC3_1 --> C3_1_1[OUTDOOR FAN STOPPED]\nC3_1 --> C3_1_2[OUTDOOR FAN RUNNING]",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE"
    }
  },
  {
    "content": "C3_1 --> C3_1_1[OUTDOOR FAN STOPPED]\nC3_1 --> C3_1_2[OUTDOOR FAN RUNNING]\n\nC3_1_1 --> C3_1_1_1[LOOSE LEADS AT OUTDOOR FAN MOTOR]\nC3_1_1 --> C3_1_1_2[INTERNAL FAN MOTOR KLIXON OPEN]\nC3_1_1 --> C3_1_1_3[FAN MOTOR BURNED OUT]\nC3_1_1 --> C3_1_1_4[DEFROST RELAY N.C. CONTACTS OPEN ON CIRCUIT BOARD]\n\nC3_1_2 --> C3_1_2_1[REVERSING VALVE STUCK]\nC3_1_2 --> C3_1_2_2[RESTRICTED LIQUID LINE]\nC3_1_2 --> C3_1_2_3[PISTON RESTRICTED OR IS CLOGGED]\nC3_1_2 --> C3_1_2_4[UNDER-CHARGED]\nC3_1_2 --> C3_1_2_5[OUTDOOR COIL DIRTY]\nC3_1_2 --> C3_1_2_6[STRAINER RESTRICTED]\nC3_1_2 --> C3_1_2_7[OUTDOOR COIL HEAVILY FROSTED]\n\nC3_1_2_7 --> C3_1_2_7_1[DEFECTIVE DEFROST THERMOSTAT]\nC3_1_2_7 --> C3_1_2_7_2[DEFROST THERMOSTAT IN POOR PHYSICAL CONTACT WITH TUBE]\nC3_1_2_7 --> C3_1_2_7_3[DEFECTIVE CIRCUIT BOARD]\nC3_1_2_7 --> C3_1_2_7_4[BAD ELECTRICAL CONNECTION ANYWHERE IN DEFROST CIRCUIT]\n\nC3_1_1_4 --> C3_1_1_4_1[FAN MOTOR CONTACTS WELDED CLOSED IN DEFROST RELAY]\nC3_1_1_4 --> C3_1_1_4_2[REVERSING VALVE DID NOT SHIFT]\nC3_1_1_4 --> C3_1_1_4_3[UNIT NOT PROPERLY CHARGED]",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE"
    }
  },
  {
    "content": "C3_2 --> C3_2_1[OUTDOOR THERMOSTAT DEFECTIVE]\nC3_2 --> C3_2_2[ODT SETTING TOO LOW]\nC3_2 --> C3_2_3[CAP TUBE PINCHED OR BULB NOT SENSING TRUE ODT]\nC3_2 --> C3_2_4[STRIP HEATER RELAY OR CONTACTOR DEFECTIVE]\nC3_2 --> C3_2_5[OPENING IN POWER CIRCUIT TO HEATER ELEMENTS]\nC3_2 --> C3_2_6[BROKEN FUSE LINK]\nC3_2 --> C3_2_7[BROKEN HEATER ELEMENT]\nC3_2 --> C3_2_8[OPEN (KLIXON) OVER TEMPERATURE THERMOSTAT]\nC3_2 --> C3_2_9[DEFECTIVE ROOM THERMOSTAT (2ND STAGE)]\n\n```  \nA detailed flowchart for troubleshooting a heat pump heating cycle. It starts with 'NO HEATING OR INSUFFICIENT HEATING' and branches into three main categories: 'COMPRESSOR WILL NOT RUN', 'COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD', and 'COMPRESSOR RUNS INSUFFICIENT HEATING'. Each category has a list of potential causes.  \nFig. 50 \u2013 Heat Pump Troubleshooting - Heating Cycle  \nA90206",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING HEATING CYCLE"
    }
  },
  {
    "content": "## HEAT PUMP TROUBLESHOOTING COOLING CYCLE  \n![Flowchart for Heat Pump Troubleshooting Cooling Cycle. Root: NO COOLING OR INSUFFICIENT COOLING. Branches: COMPRESSOR WILL NOT RUN, COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD, COMPRESSOR RUNS BUT INSUFFICIENT COOLING. Sub-branches include detailed electrical and mechanical checks.](29fbbed4c4aff19e9ac5bf98e0c9b24d_img.jpg)  \n```\n\ngraph TD\nRoot[NO COOLING OR INSUFFICIENT COOLING] --> C1[COMPRESSOR WILL NOT RUN]\nRoot --> C2[COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD]\nRoot --> C3[COMPRESSOR RUNS BUT INSUFFICIENT COOLING]\n\nC1 --> C1a[CONTACTOR OPEN]\nC1 --> C1b[CONTACTOR CLOSED]\n\nC1a --> C1a1[POWER SUPPLY]\nC1a --> C1a2[DEFECTIVE LOW-VOLTAGE TRANSFORMER]\nC1a --> C1a3[OPEN THERMOSTAT]\nC1a --> C1a4[OPEN CONTROL CIRCUIT]\nC1a --> C1a5[LOSS OF CHARGE]\nC1a --> C1a6[CONTACTOR OR COIL DEFECTIVE]\nC1a --> C1a7[LOOSE ELECTRICAL CONNECTION]",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING COOLING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING COOLING CYCLE"
    }
  },
  {
    "content": "C1b --> C1b1[COMPRESSOR POWER SUPPLY OPEN]\nC1b --> C1b2[LOOSE LEADS AT COMPRESSOR]\nC1b --> C1b3[FAULTY START GEAR (1-PH)]\nC1b --> C1b4[OPEN SHORTED OR GROUNDED COMPRESSOR MOTOR WINDINGS]\nC1b --> C1b5[COMPRESSOR STUCK]\nC1b --> C1b6[COMPRESSOR INTERNAL PROTECTION OPEN]\nC1b --> C1b7[DEFECTIVE RUN CAPACITOR]\nC1b --> C1b8[DEFECTIVE START CAPACITOR]\n\nC2 --> C2a[OUTDOOR FAN STOPPED OR CYCLING ON OVERLOAD]\nC2 --> C2b[LOOSE LEAD AT FAN MOTOR]\n\nC2a --> C2a1[OUTDOOR AIR RESTRICTED OR RECIRCULATING]\nC2a --> C2a2[DAMAGED OR STUCK REVERSING VALVE]\nC2a --> C2a3[RESTRICTED DISCHARGE TUBE]\nC2a --> C2a4[OVERCHARGE OR NON-CONDENSABLES IN SYSTEM]\nC2a --> C2a5[LOW REFRIGERANT CHARGE]\nC2a --> C2a6[LINE VOLTAGE TOO HIGH OR LOW]\nC2a --> C2a7[DEFECTIVE RUN CAPACITOR]\nC2a --> C2a8[COMPRESSOR BEARINGS]\nC2a --> C2a9[HIGH SUPERHEAT]\nC2a --> C2a10[DEFECTIVE START CAPACITOR]\n\nC2b --> C2b1[DEFROST RELAY N.C. CONTACTS OPEN]\nC2b --> C2b2[MOTOR DEFECTIVE]\nC2b --> C2b3[INCORRECT O/FM CAPACITOR]\nC2b --> C2b4[DEFECTIVE DEFROST THERMOSTAT]\n\nC3 --> C3a[LOW SUCTION PRESSURE]\nC3 --> C3b[HIGH SUCTION LOW HEAD PRESSURE]\nC3 --> C3c[HIGH SUCTION LOW SUPERHEAT]",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING COOLING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING COOLING CYCLE"
    }
  },
  {
    "content": "C3 --> C3a[LOW SUCTION PRESSURE]\nC3 --> C3b[HIGH SUCTION LOW HEAD PRESSURE]\nC3 --> C3c[HIGH SUCTION LOW SUPERHEAT]\n\nC3a --> C3a1[DIRTY AIR FILTERS]\nC3a --> C3a2[DUCT RESTRICTED]\nC3a --> C3a3[DAMPERS PARTLY CLOSED]\nC3a --> C3a4[INDOOR COIL FROSTED]\nC3a --> C3a5[SLIGHTLY LOW ON REFRIGERANT]\nC3a --> C3a6[LIQUID LINE SLIGHTLY RESTRICTED]\nC3a --> C3a7[PISTON RESTRICTED]\nC3a --> C3a8[INCORRECT SIZE PISTON]\nC3a --> C3a9[INDOOR COIL STRAINER RESTRICTED]\nC3a --> C3a10[INDOOR BLOWER MOTOR DEFECTIVE OR CYCLING ON OIL]\n\nC3b --> C3b1[REVERSING VALVE HUNG UP OR INTERNAL LEAK]\nC3b --> C3b2[DEFECTIVE COMPRESSOR VALVES]\nC3b --> C3b3[INTERNAL PRESSURE RELIEF OPEN]\n\nC3c --> C3c1[UNIT OVERCHARGED]\nC3c --> C3c2[INCORRECT SIZE PISTON]\nC3c --> C3c3[FAILED TXV]\n\n```  \nFlowchart for Heat Pump Troubleshooting Cooling Cycle. Root: NO COOLING OR INSUFFICIENT COOLING. Branches: COMPRESSOR WILL NOT RUN, COMPRESSOR RUNS BUT CYCLES ON INTERNAL OVERLOAD, COMPRESSOR RUNS BUT INSUFFICIENT COOLING. Sub-branches include detailed electrical and mechanical checks.  \n**Fig. 51 \u2013 Heat Pump Troubleshooting - Cooling Cycle**  \nA90207",
    "metadata": {
      "H2": "HEAT PUMP TROUBLESHOOTING COOLING CYCLE",
      "section_path": "HEAT PUMP TROUBLESHOOTING COOLING CYCLE"
    }
  },
  {
    "content": "## INDEX OF TABLES  \n| DESCRIPTION                                                                                 | TABLE # |\n|---------------------------------------------------------------------------------------------|---------|\n| Required Field-Installed Accessories for Air Conditioners . . . . .                         | 1       |\n| Required Field-Installed Accessories for Heat Pumps . . . . .                               | 2       |\n| Defrost Control Speed-Up Timing Sequence . . . . .                                          | 3       |\n| ECM Fan Motor Wires . . . . .                                                               | 4       |\n| Fitting Losses in Equivalent Feet . . . . .                                                 | 5       |\n| Puron System Suction Pressure Drop . . . . .                                                | 6       |\n| R-22 System Suction Pressure Drop . . . . .                                                 | 7       |\n| Puron Refrigerant Pressure Temperature Chart . . . . .                                      | 8       |\n| R-22 Refrigerant Pressure Temperature Chart . . . . .                                       | 9       |",
    "metadata": {
      "H2": "INDEX OF TABLES",
      "section_path": "INDEX OF TABLES"
    }
  },
  {
    "content": "| R-22 Refrigerant Pressure Temperature Chart . . . . .                                       | 9       |\n| Puron Subcooling Chart . . . . .                                                            | 10      |\n| Puron Superheat Chart . . . . .                                                             | 11      |\n| R-22 Subcooling Chart . . . . .                                                             | 12      |\n| R-22 Superheat Chart . . . . .                                                              | 13      |\n| <b>TWO-STAGE 25HNB / 24ANB</b>                                                              |         |\n| Model Plug Information . . . . .                                                            | 15      |\n| Outdoor Fan Motor PWM Above 55\u00b0F/12.7\u00b0C Outdoor Temp (DC volts, Tolerance +/- 2%) . . . . . | 16      |\n| Two-Stage Compressor Resistances (Winding resistance at 70\u00b0F \u00b1 20\u00b0) . . . . .               | 17      |\n| Troubleshooting . . . . .                                                                   | 18      |",
    "metadata": {
      "H2": "INDEX OF TABLES",
      "section_path": "INDEX OF TABLES"
    }
  }
]