<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0" />
  <title>HVAC Fix Finder — Platform Prepared</title>
  <meta name="description" content="Free HVAC troubleshooting tool for field technicians. Describe symptoms, get likely causes and next checks instantly." />
  <meta name="robots" content="noindex, follow" />
  <script src="https://unpkg.com/react@18/umd/react.production.min.js" crossorigin></script>
  <script src="https://unpkg.com/react-dom@18/umd/react-dom.production.min.js" crossorigin></script>
  <script src="https://unpkg.com/@babel/standalone/babel.min.js"></script>
  <script src="https://cdn.tailwindcss.com"></script>
  <script>
    tailwind.config = {
      theme: {
        extend: {
          colors: {
            navy:   '#0D1B2A',
            forest: '#1A5C3A',
            mint:   '#6DC99A',
            gold:   '#D4AF37',
          },
          fontFamily: {
            serif: ['Georgia', 'serif'],
            sans:  ['Inter', 'system-ui', 'sans-serif'],
          }
        }
      }
    }
  </script>
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700&display=swap" rel="stylesheet" />
  <style>
    body { font-family: 'Inter', system-ui, sans-serif; }
    .fade-in { animation: fadeIn 0.3s ease-in; }
    @keyframes fadeIn { from { opacity: 0; transform: translateY(8px); } to { opacity: 1; transform: translateY(0); } }
    .chip-selected { background-color: #1A5C3A !important; color: white !important; border-color: #1A5C3A !important; }
    ::-webkit-scrollbar { width: 4px; } ::-webkit-scrollbar-thumb { background: #6DC99A; border-radius: 4px; }
  </style>
</head>
<body class="bg-gray-50 min-h-screen">
<div id="root"></div>

<script type="text/babel">
const { useState, useEffect, useRef } = React;

/* ============================================================
   ── SECTION: types.ts ──────────────────────────────────────
   ============================================================ */

// Confidence: 'High' | 'Medium' | 'Low'
// UnitType: 'split system' | 'furnace' | 'condenser' | 'heat pump' | 'mini split' | 'package unit'
// SafetyFlag: 'electrical' | 'high-voltage' | 'refrigerant-handling' | 'combustion' | 'carbon-monoxide' | 'water-damage' | 'fire-risk'

/* ============================================================
   ── SECTION: hvacCases.ts ──────────────────────────────────
   ============================================================ */

const HVAC_CASES = [
  {
    id: 'ac-not-cooling',
    title: 'AC Not Cooling',
    unitTypes: ['split system', 'heat pump', 'package unit', 'mini split'],
    symptomKeywords: ['not cooling','no cool','warm air','hot air','no cold','blowing hot','blowing warm','won\'t cool','not cold','barely cooling','no ac'],
    symptomTags: ['no cool'],
    safetyFlags: ['refrigerant-handling', 'electrical'],
    followUpQuestions: [
      'Is the outdoor unit running? If the fan is spinning but still no cooling, or if it\'s completely silent — that changes the diagnosis.',
      'How long has this been happening, and was there a recent power outage, storm, or electrical event before it started?'
    ],
    suggestedParts: ['Air filter (correct size)', 'Dual run capacitor', 'Coil cleaner', 'Refrigerant — licensed tech required'],
    likelyCauses: [
      {
        name: 'Dirty or Clogged Air Filter',
        confidence: 'High',
        explanation: 'A severely clogged filter restricts airflow over the evaporator coil, preventing proper heat exchange. Often causes the coil to freeze and dramatically cuts cooling output.',
        nextChecks: [
          'Remove filter — hold to light. If you can\'t see through it clearly, replace it now.',
          'Check filter slot edges for air bypass (gaps, missing clips, cardboard patches).',
          'Inspect all return air grilles for furniture or debris blocking them.',
          'After replacing, run system 30 min and re-measure supply air temp at nearest register.',
          'Establish filter change schedule — MERV 8-11 every 60-90 days for most systems.'
        ],
        suggestedParts: ['Air filter (correct size and MERV rating)', 'Filter door gasket if damaged']
      },
      {
        name: 'Low Refrigerant / Refrigerant Leak',
        confidence: 'High',
        explanation: 'Low refrigerant reduces the system\'s heat absorption capacity. Signs include ice on the suction line, hissing sounds, oil staining near fittings, or longer-than-normal run times.',
        nextChecks: [
          'Check suction line temp — should be 40–55°F on a properly charged system.',
          'Look for oil staining around service ports, evaporator fittings, and lineset joints.',
          'Connect manifold gauges — check suction and discharge pressures against manufacturer specs.',
          'Use electronic leak detector around Schrader valves, flare fittings, and coil.',
          'Do NOT add refrigerant without finding and repairing the leak first.'
        ],
        suggestedParts: ['Refrigerant (EPA 608 license required)', 'Schrader valve cores', 'Flare fittings', 'UV dye leak detection kit']
      },
      {
        name: 'Failed Run Capacitor',
        confidence: 'Medium',
        explanation: 'The run capacitor assists compressor and condenser fan startup. A weak or failed capacitor causes the compressor to draw excessive amps, run hot, and deliver reduced cooling.',
        nextChecks: [
          'Turn off power at disconnect. Safely discharge capacitor before touching.',
          'Test capacitor µF with multimeter in capacitance mode.',
          'Compare to label rating — within ±6% is acceptable. Outside that range: replace.',
          'Listen for humming/buzzing at outdoor unit that doesn\'t develop into a full start.',
          'With power OFF, spin condenser fan by hand — should spin freely with no drag.'
        ],
        suggestedParts: ['Dual run capacitor (correct µF ratings)', 'Single run capacitor', 'Hard start kit if compressor is hard-starting']
      }
    ]
  },
  {
    id: 'outdoor-not-starting',
    title: 'Outdoor Unit Not Starting',
    unitTypes: ['split system', 'heat pump', 'condenser', 'package unit'],
    symptomKeywords: ['outdoor unit','condenser','won\'t start','not starting','not turning on','outside unit','compressor','fan not spinning','not running','unit won\'t run'],
    symptomTags: ['won\'t start'],
    safetyFlags: ['electrical', 'high-voltage'],
    followUpQuestions: [
      'Is the indoor air handler / blower running normally, or is nothing running at all?',
      'Do you hear any sound from the outdoor unit — humming, a click, or completely silent?'
    ],
    suggestedParts: ['Dual run capacitor', '2-pole contactor', 'Fuses (correct amperage)', 'Disconnect block'],
    likelyCauses: [
      {
        name: 'Failed Run or Start Capacitor',
        confidence: 'High',
        explanation: 'Capacitor failure is the most common cause of an outdoor unit that won\'t start. Without proper capacitance, the compressor and fan motors can\'t develop starting torque.',
        nextChecks: [
          'Disconnect power at the outdoor disconnect box before testing.',
          'Discharge capacitor safely — use insulated screwdriver across terminals.',
          'Test capacitor µF on multimeter — compare to label value. More than 6% low = replace.',
          'Check both compressor and fan capacitor sections if it\'s a dual round cap.',
          'Inspect capacitor body for bulging top or oil leaks — visual failure sign.'
        ],
        suggestedParts: ['Dual run capacitor', 'Start capacitor', 'Potential relay']
      },
      {
        name: 'Failed or Pitted Contactor',
        confidence: 'High',
        explanation: 'The contactor delivers high-voltage power to the compressor. Burned or pitted contacts prevent current flow. Often accompanied by a clicking sound without a start.',
        nextChecks: [
          'With power OFF — inspect contacts for pitting, carbon, or burning.',
          'With power ON (extreme caution) — check 24V at contactor coil. Is thermostat calling?',
          'Verify 240V on line side. With contactor engaged — check 240V on load side.',
          'With insulated tool, manually depress contactor while power is ON to test compressor.',
          'Listen for the thermostat call — a click at the contactor that doesn\'t start the unit = contacts failed.'
        ],
        suggestedParts: ['2-pole contactor', 'Contactor coil', 'Low-voltage thermostat wire']
      },
      {
        name: 'Tripped Breaker or Open Disconnect',
        confidence: 'Medium',
        explanation: 'Always verify power before diagnosing components. A tripped breaker or unseated disconnect fuse block cuts all power to the outdoor unit.',
        nextChecks: [
          'Check main electrical panel — is the condenser breaker tripped? (Middle position = tripped.)',
          'Reset once only — if it immediately trips again, stop. There is a downstream fault.',
          'Check the outdoor disconnect — is the pull-out block fully seated? Inspect fuses with multimeter for continuity.',
          'Look for corrosion, melted insulation, or loose connections at the disconnect.',
          'Verify correct breaker amperage matches equipment nameplate MOCP rating.'
        ],
        suggestedParts: ['Replacement fuses (correct amperage)', 'Disconnect block', 'Correct-amperage breaker']
      },
      {
        name: 'High or Low Pressure Lockout',
        confidence: 'Medium',
        explanation: 'Safety pressure switches lock out the compressor when refrigerant pressure leaves safe limits — caused by refrigerant issues, blocked condenser, or seized fan motor.',
        nextChecks: [
          'Check for error codes on thermostat or air handler control board.',
          'Inspect condenser coil for debris, grass, or bent fins blocking airflow — clean if needed.',
          'Verify condenser fan spins freely and runs when contactor is energized.',
          'Connect manifold gauges and check static and operating pressures.',
          'Let system rest 30 min — some pressure switches auto-reset when pressure normalizes.'
        ],
        suggestedParts: ['High pressure switch', 'Low pressure switch', 'Condenser coil cleaner']
      }
    ]
  },
  {
    id: 'furnace-short-cycle',
    title: 'Furnace Ignites Then Shuts Off',
    unitTypes: ['furnace', 'package unit'],
    symptomKeywords: ['shuts off','short cycle','ignites then','turns off','keeps shutting','cycles off','flame goes out','lights then','won\'t stay','short cycling','furnace off','no heat','furnace starts'],
    symptomTags: ['short cycling', 'no heat'],
    safetyFlags: ['combustion', 'carbon-monoxide'],
    followUpQuestions: [
      'How many seconds after ignition does the flame go out — immediately (2–5 sec), or does it run a minute then shut off?',
      'Are there any error codes flashing on the furnace control board? (Count the blink pattern — usually 2-5 blinks = specific fault code.)'
    ],
    suggestedParts: ['Flame sensor', 'High limit switch', 'Pressure switch', 'Hot surface igniter'],
    likelyCauses: [
      {
        name: 'Dirty or Failed Flame Sensor',
        confidence: 'High',
        explanation: 'The flame sensor verifies burner ignition by measuring microamp current through the flame. A dirty sensor coated in oxidation can\'t read the signal and shuts the furnace off within 2–5 seconds as a safety measure.',
        nextChecks: [
          'Locate the flame sensor — single metal rod with porcelain insulator, positioned in the burner flame.',
          'Remove and inspect — look for white oxidation, carbon coating, or discoloration.',
          'Clean with fine emery cloth or steel wool — restore metallic shine to the sensing rod.',
          'Reinstall and measure microamp reading in flame — should read 2.5+ µA. Below 1 µA = replace.',
          'Check sensor wiring and plug connector for corrosion or looseness.'
        ],
        suggestedParts: ['OEM or universal flame sensor', 'Flame sensor wire harness', 'Fine emery cloth for cleaning']
      },
      {
        name: 'Tripping High Limit Switch',
        confidence: 'High',
        explanation: 'The high-limit switch is a safety device that kills the burner when heat exchanger temperature exceeds safe levels — almost always caused by restricted airflow.',
        nextChecks: [
          'Check air filter immediately — a clogged filter is the #1 cause of limit trips.',
          'Inspect all supply and return vents throughout the home — any closed or blocked?',
          'Check blower motor operation — does it run at proper speed? Is capacitor weak?',
          'Measure supply air temperature — should not exceed 140–160°F for most residential systems.',
          'If limit trips repeatedly with good airflow, heat exchanger cracks may be causing recirculation — carbon monoxide risk.'
        ],
        suggestedParts: ['High limit switch (correct temp rating)', 'Blower motor capacitor', 'Air filter']
      },
      {
        name: 'Faulty Pressure Switch',
        confidence: 'Medium',
        explanation: 'Pressure switches confirm the inducer motor is running and the flue path is clear. A failed switch, cracked hose, or restricted flue will prevent the system from proceeding past ignition.',
        nextChecks: [
          'Confirm inducer motor starts and runs before the ignition sequence begins.',
          'Inspect pressure switch hose for cracks, kinks, or moisture inside the line.',
          'Blow through hose to verify it\'s clear — suction/blow test while watching switch.',
          'Test switch with manometer — compare rated cracking pressure vs actual reading.',
          'On 90%+ AFUE furnaces — inspect condensate drain for blockage causing pressure backup.'
        ],
        suggestedParts: ['Pressure switch (correct rating)', 'Pressure switch hose', 'Inducer motor assembly']
      },
      {
        name: 'Blocked or Restricted Flue Venting',
        confidence: 'Medium',
        explanation: 'A blocked or cracked flue prevents proper combustion gas exhaust. The pressure switch detects the restriction and shuts down the system as a safety measure.',
        nextChecks: [
          'Inspect flue termination outside — blocked by debris, ice, bird nest, or overgrown shrubs?',
          'On PVC flue (90%+ furnace) — check slope of horizontal runs. Condensate must drain back toward unit.',
          'Inspect all PVC joints for cracks or separation that allow pressure loss.',
          'Check for sagging sections that trap condensate and block flow.',
          'On 80% metal flue — check for rust, perforation, or disconnected sections in attic or crawlspace.'
        ],
        suggestedParts: ['PVC vent fittings', 'Condensate drain trap kit', 'Vent termination cap']
      }
    ]
  },
  {
    id: 'weak-airflow',
    title: 'Weak or Low Airflow',
    unitTypes: ['split system', 'furnace', 'heat pump', 'package unit', 'mini split'],
    symptomKeywords: ['weak airflow','low airflow','poor airflow','barely blowing','not much air','weak air','low air','blower','no air coming','not blowing','air pressure','airflow'],
    symptomTags: ['weak airflow'],
    safetyFlags: ['electrical'],
    followUpQuestions: [
      'Is the weak airflow throughout the whole house, or only in certain rooms or zones?',
      'Does the blower sound labored, quieter than normal, or is it running at its usual volume?'
    ],
    suggestedParts: ['Air filter (correct size)', 'Blower motor capacitor', 'Blower motor', 'Coil cleaner'],
    likelyCauses: [
      {
        name: 'Clogged Air Filter',
        confidence: 'High',
        explanation: 'A severely restricted filter is the most common cause of low airflow. It forces the blower to work harder while moving far less air, causing coil freezing and reduced system performance.',
        nextChecks: [
          'Remove filter — if it\'s dark gray or you can\'t see light through it, replace immediately.',
          'Check filter slot for improper fit or bypass gaps where dirty air routes around the filter.',
          'After replacing, feel the velocity improvement at supply registers — should be noticeable.',
          'Establish change interval — MERV 8-11 filter every 60-90 days is standard.'
        ],
        suggestedParts: ['Air filter (correct size and MERV rating)', 'Filter frame/rack if damaged']
      },
      {
        name: 'Weak Blower Motor Capacitor',
        confidence: 'High',
        explanation: 'The blower capacitor provides starting and running torque. A weak capacitor causes the motor to run at reduced speed, cutting airflow significantly even when the blower appears to be running.',
        nextChecks: [
          'Test blower capacitor µF reading vs nameplate specification — replace if >6% low.',
          'Check blower motor amp draw with clamp meter against nameplate FLA rating.',
          'Listen for motor hum, sluggish startup, or labored running sound.',
          'With power OFF — spin blower wheel by hand. Should turn freely with no binding.',
          'On ECM (variable speed) motors — check for fault codes on the motor module.'
        ],
        suggestedParts: ['Blower motor capacitor (correct µF)', 'Blower motor (if failed)', 'Blower wheel if clogged with debris']
      },
      {
        name: 'Frozen Evaporator Coil',
        confidence: 'Medium',
        explanation: 'A frozen evaporator coil acts as a physical airflow blockage. Caused by low refrigerant, dirty coil, or the low airflow itself — a self-reinforcing failure mode.',
        nextChecks: [
          'Open air handler access — look for visible ice on coil or suction line.',
          'Switch system to FAN ONLY mode — let coil thaw completely (2–4 hours minimum).',
          'Place towels and a drain pan to catch meltwater.',
          'After thaw — identify root cause: dirty filter? Low refrigerant? Dirty coil?',
          'Measure Delta T across coil once thawed — should be 15–22°F in cooling mode.'
        ],
        suggestedParts: ['Air filter', 'Coil cleaner (no-rinse evaporator)', 'Condensate drain pan tablets']
      },
      {
        name: 'Duct Restriction or Disconnection',
        confidence: 'Low',
        explanation: 'Collapsed flex duct, a disconnected trunk section, or closed zone dampers will dramatically reduce airflow to affected areas while the blower runs normally.',
        nextChecks: [
          'Compare supply airflow room by room — is it isolated to specific zones or everywhere?',
          'Inspect accessible ductwork in attic, crawl, and basement for disconnected joints.',
          'Feel along duct runs for air leakage — warm air escaping in unconditioned space.',
          'Check that all zone dampers are open (if system has zoning).',
          'Inspect flex duct for 90-degree kinks or collapse — especially at takeoffs.'
        ],
        suggestedParts: ['Flex duct replacement section', 'Duct mastic or foil tape', 'Zone damper (if applicable)']
      }
    ]
  },
  {
    id: 'water-leak',
    title: 'Water Leak Around Unit',
    unitTypes: ['split system', 'furnace', 'heat pump', 'mini split', 'package unit'],
    symptomKeywords: ['water','leak','dripping','puddle','condensate','wet','moisture','flooding','water damage','pooling','drains','overflow'],
    symptomTags: ['water leak'],
    safetyFlags: ['water-damage', 'electrical'],
    followUpQuestions: [
      'Is the water coming from below the indoor air handler, or is it dripping from the refrigerant lines outside?',
      'Did this start suddenly or gradually? And has the system been running extra long in very humid conditions?'
    ],
    suggestedParts: ['Condensate drain pan tablets', 'Condensate pump (if gravity drain inadequate)', 'PVC fittings', 'Float overflow safety switch'],
    likelyCauses: [
      {
        name: 'Clogged Condensate Drain Line',
        confidence: 'High',
        explanation: 'Algae, mold, and sludge accumulate in condensate drain lines over time. A blocked drain causes the pan to fill and overflow — the most common source of water damage from HVAC systems.',
        nextChecks: [
          'Locate condensate drain line — typically 3/4" PVC exiting near the air handler.',
          'Find the cleanout port — pour water in. If it doesn\'t drain freely, line is blocked.',
          'Use wet/dry vac to suction from the outdoor end of the drain line.',
          'Flush with diluted bleach solution (1 cup bleach to 1 gallon water) to kill algae.',
          'Check if float safety switch tripped and cut the system off — reset after drain clears.'
        ],
        suggestedParts: ['Condensate drain pan tablets (preventive)', 'Wet/dry vac', 'PVC cleanout fittings']
      },
      {
        name: 'Frozen Coil Thawing',
        confidence: 'High',
        explanation: 'A previously frozen evaporator coil melts and overwhelms the drain pan capacity — water appears suddenly or after the system runs in low-airflow or low-refrigerant conditions.',
        nextChecks: [
          'Check if the system recently ran with restricted airflow or in low-refrigerant condition.',
          'Inspect evaporator coil access — look for ice or heavy frost, even if currently melted.',
          'Switch to fan-only mode and monitor drainage during thaw.',
          'After full thaw — identify root cause before restarting cooling mode.',
          'Measure suction line temperature — should feel cold but not frosted at the air handler.'
        ],
        suggestedParts: ['Air filter', 'Secondary drain pan', 'Overflow safety switch (if not already installed)']
      },
      {
        name: 'Cracked Drain Pan or Pan Overflow',
        confidence: 'Medium',
        explanation: 'Plastic primary drain pans crack and warp over time. The secondary/overflow pan is the last line of defense — if it\'s wet, either the primary is cracked or the drain is blocked.',
        nextChecks: [
          'Inspect primary pan under coil for cracks, rust holes, or warping.',
          'Check secondary overflow pan — any standing water means primary failed or drain is blocked.',
          'Verify primary pan slopes toward drain outlet — shouldn\'t pool at corners.',
          'Look for rust stains or calcium deposits indicating chronic slow overflow.',
          'Check pan gaskets and foam seals around air handler cabinet.'
        ],
        suggestedParts: ['Replacement drain pan', 'Drain pan liner kit', 'Overflow float switch']
      },
      {
        name: 'Condensate Pump Failure',
        confidence: 'Medium',
        explanation: 'Systems that can\'t gravity-drain condensate use a condensate pump. A failed pump motor, stuck float, or clogged impeller causes the pan to fill and overflow.',
        nextChecks: [
          'Locate pump — small white or gray plastic unit near the air handler.',
          'Is the pump reservoir full? If yes, pump isn\'t running or isn\'t moving water.',
          'Pour water into the reservoir — does the float trigger and pump run?',
          'Listen for pump running but not moving water — clogged impeller or outlet line.',
          'Check outlet tubing for kinks, clogs, or incorrect routing.'
        ],
        suggestedParts: ['Condensate pump (correct GPH rating)', 'Pump outlet tubing', 'Float switch assembly']
      }
    ]
  },
  {
    id: 'breaker-tripping',
    title: 'Circuit Breaker Tripping',
    unitTypes: ['split system', 'heat pump', 'furnace', 'condenser', 'package unit'],
    symptomKeywords: ['breaker','trips','tripping','circuit','keeps tripping','electrical','shuts off','power','trips breaker','nuisance trip'],
    symptomTags: ['trips breaker'],
    safetyFlags: ['electrical', 'high-voltage', 'fire-risk'],
    followUpQuestions: [
      'Does the breaker trip immediately when the system tries to start, or does it run for a few minutes first?',
      'Has anything changed recently — new equipment installed, recent storm, power surge, or flooding?'
    ],
    suggestedParts: ['Hard start kit', 'Run capacitor', '2-pole contactor', 'Clamp ammeter for diagnosis'],
    likelyCauses: [
      {
        name: 'Weak or Failing Compressor Drawing High Amps',
        confidence: 'High',
        explanation: 'A hard-starting or failing compressor draws LRA (locked rotor amps) far exceeding the breaker rating at startup. Often accompanied by a humming sound or repeated short cycles before tripping.',
        nextChecks: [
          'Use clamp ammeter — measure compressor amps at startup vs nameplate RLA/LRA.',
          'Test run capacitor first — weak capacitor is a common cause of high startup amps.',
          'Check compressor winding resistance: C-R, C-S, R-S with ohmmeter (power off, caps discharged).',
          'Try adding a hard start assist kit — often solves startup amp spike problems.',
          'Check contactor contacts — pitted contacts increase resistance and heat.'
        ],
        suggestedParts: ['Hard start kit (correct voltage/HP)', 'Dual run capacitor', '2-pole contactor']
      },
      {
        name: 'Shorted Blower or Condenser Fan Motor',
        confidence: 'High',
        explanation: 'A motor with shorted windings or a grounded frame draws far more current than rated and will trip the circuit breaker — sometimes immediately, sometimes after running a few minutes.',
        nextChecks: [
          'Power OFF and caps discharged — use ohmmeter between motor windings and motor frame/ground.',
          'Any reading below 1 megohm to ground indicates insulation breakdown — replace the motor.',
          'Check motor for burning smell, discolored windings, or melted insulation.',
          'Measure motor amp draw against nameplate FLA with clamp ammeter.',
          'Verify motor capacitor is the correct µF rating — oversized cap increases motor current.'
        ],
        suggestedParts: ['Blower motor (OEM or universal)', 'Condenser fan motor', 'Motor capacitor (correct rating)']
      },
      {
        name: 'Loose Wiring or Arcing Connection',
        confidence: 'Medium',
        explanation: 'Loose or corroded terminal connections create resistance that generates heat and causes arcing — leading to intermittent or repeated trips that get worse over time.',
        nextChecks: [
          'Inspect all high-voltage terminations at disconnect, contactor, capacitor, and motor leads.',
          'Look for discoloration, melting insulation, or burn marks at any terminal.',
          'Verify wire gauge matches equipment nameplate MCA (minimum circuit ampacity).',
          'Torque all lug connections to specification — loose lugs are extremely common.',
          'Inspect conduit and wire insulation for abrasion, rodent damage, or UV degradation.'
        ],
        suggestedParts: ['Wire connectors (correct gauge)', 'Disconnect block', 'Replacement wire (correct AWG)', 'New breaker if old']
      },
      {
        name: 'Undersized or Fatigued Breaker',
        confidence: 'Low',
        explanation: 'An aging breaker may trip at loads well below its rating. Circuit breakers are rated for ~20 years — old breakers in older panels are frequently the culprit for nuisance trips.',
        nextChecks: [
          'Compare breaker amperage to equipment nameplate MCA and MOCP values.',
          'Check breaker age — panels older than 20–25 years often have unreliable breakers.',
          'Test with known load — does it trip at a load clearly within rating?',
          'Look for double-tapped breakers or shared circuits that increase total load.',
          'Confirm breaker is the correct type and amperage for that panel brand.'
        ],
        suggestedParts: ['Replacement circuit breaker (correct brand, amperage, and type)']
      }
    ]
  },
  {
    id: 'ice-buildup',
    title: 'Ice Buildup on Unit',
    unitTypes: ['split system', 'heat pump', 'mini split', 'condenser'],
    symptomKeywords: ['ice','frozen','frost','ice buildup','freezing up','icing','coil frozen','line frozen','iced over'],
    symptomTags: ['ice buildup'],
    safetyFlags: ['refrigerant-handling', 'water-damage'],
    followUpQuestions: [
      'Is the ice forming on the indoor coil and suction line, or on the outdoor unit?',
      'Does the system still blow air (even warm) when iced, or does airflow stop completely?'
    ],
    suggestedParts: ['Air filter', 'Refrigerant (licensed tech)', 'Coil cleaner', 'Blower capacitor'],
    likelyCauses: [
      {
        name: 'Restricted Airflow Over Evaporator Coil',
        confidence: 'High',
        explanation: 'When airflow over the evaporator coil drops below the design threshold, coil surface temperature falls below freezing and moisture in the air freezes onto the coil. This is a self-worsening cycle.',
        nextChecks: [
          'Check air filter immediately — replace if any restriction present.',
          'Inspect all supply and return vents — any closed or blocked by furniture?',
          'Switch to FAN ONLY and let coil thaw fully (2–4 hours) before restarting.',
          'After thaw — measure Delta T across coil. Should be 15–22°F in cooling mode.',
          'Check blower motor speed — weak capacitor or slow ECM causes low airflow.'
        ],
        suggestedParts: ['Air filter', 'Blower capacitor', 'No-rinse evaporator coil cleaner']
      },
      {
        name: 'Low Refrigerant Charge',
        confidence: 'High',
        explanation: 'Low refrigerant causes the evaporator coil to run at abnormally low pressure and temperature, freezing moisture from the air onto the coil surface. Ice starts at the coil and extends up the suction line.',
        nextChecks: [
          'Check suction line — frost extending past the coil up toward the air handler confirms low charge.',
          'Connect manifold gauges — suction pressure below design range for ambient temp = low charge.',
          'Look for oil staining at flare fittings, service ports, and evaporator connections.',
          'Do NOT operate in cooling mode while frozen — thaw completely first, then check charge.',
          'Find and repair leak before adding refrigerant.'
        ],
        suggestedParts: ['Refrigerant (EPA 608 license required)', 'Leak detection dye kit', 'Schrader valve cores']
      },
      {
        name: 'Dirty Evaporator Coil',
        confidence: 'Medium',
        explanation: 'A dirty coil reduces heat transfer, causing abnormally low coil temperatures that lead to freezing. Also restricts airflow, compounding the problem.',
        nextChecks: [
          'Inspect coil face — visible dust, debris, or biological growth acts as insulation.',
          'Thaw coil fully before attempting to clean.',
          'Apply no-rinse evaporator coil cleaner — allow to foam and drain.',
          'Use a fin comb to straighten any bent fins that restrict airflow.',
          'After cleaning, check Delta T across coil to confirm heat transfer improvement.'
        ],
        suggestedParts: ['No-rinse evaporator coil cleaner', 'Coil fin comb', 'HEPA shop vacuum for debris removal']
      }
    ]
  },
  {
    id: 'strange-noise',
    title: 'Strange or Unusual Noise',
    unitTypes: ['split system', 'furnace', 'heat pump', 'mini split', 'condenser', 'package unit'],
    symptomKeywords: ['noise','noisy','loud','banging','rattling','squealing','grinding','humming','clicking','vibrating','screeching','knocking'],
    symptomTags: ['strange noise'],
    safetyFlags: ['electrical', 'combustion'],
    followUpQuestions: [
      'Where is the noise coming from — indoor unit, outdoor unit, or the ductwork? And when exactly does it happen (startup, during operation, or shutdown)?',
      'How would you describe the sound — rattling, squealing, banging, clicking, humming, or grinding?'
    ],
    suggestedParts: ['Blower wheel', 'Fan motor bearings', 'Contactor', 'Capacitor', 'Blower motor'],
    likelyCauses: [
      {
        name: 'Debris in Blower Wheel or Fan',
        confidence: 'High',
        explanation: 'Leaves, sticks, or debris caught in the condenser fan or blower wheel cause rattling, banging, or scraping sounds. Common after storms or when systems sit unused.',
        nextChecks: [
          'Turn power OFF completely at disconnect before inspecting.',
          'Open condenser top or indoor air handler access panel.',
          'Visually inspect fan blades and blower wheel for debris, damage, or imbalance.',
          'Spin blower wheel by hand — check for wobble, scraping, or uneven resistance.',
          'Look for separated rubber isolators or loose fan blade fasteners.'
        ],
        suggestedParts: ['Condenser fan blade replacement', 'Blower wheel (if bent or debris-damaged)', 'Fan blade set screws']
      },
      {
        name: 'Failing Motor Bearings',
        confidence: 'High',
        explanation: 'Worn motor bearings produce squealing, grinding, or screeching sounds that worsen over time. Left unaddressed, bearing failure leads to motor seizure and system lockout.',
        nextChecks: [
          'Isolate which motor the sound comes from — blower, condenser fan, or inducer.',
          'With power OFF — spin the motor shaft by hand. Rough resistance or grinding = bearings.',
          'Listen with the unit running — does the sound track with motor RPM?',
          'Check for wobble in fan blade that indicates shaft or bearing wear.',
          'Confirm motor temperature — overheating suggests bearing failure is already advanced.'
        ],
        suggestedParts: ['Replacement motor (blower, condenser fan, or inducer)', 'Motor mount vibration isolators']
      },
      {
        name: 'Loose Panels or Vibrating Components',
        confidence: 'Medium',
        explanation: 'Access panels, screws, refrigerant lines, or ductwork connections can loosen and create rattling or buzzing sounds during operation — often intermittent.',
        nextChecks: [
          'With unit running — press gently on access panels to see if rattling changes.',
          'Check all panel screws, top grille bolts, and compressor mounting bolts.',
          'Inspect refrigerant line insulation — foam rub against sheet metal vibrates.',
          'Check duct connections at air handler — sheet metal screws work loose over time.',
          'Tighten any loose components and retest.'
        ],
        suggestedParts: ['Sheet metal screws', 'Foam pipe insulation', 'Anti-vibration pads']
      }
    ]
  },
  {
    id: 'thermostat-issue',
    title: 'Thermostat Issue / Not Responding',
    unitTypes: ['split system', 'furnace', 'heat pump', 'mini split', 'package unit', 'condenser'],
    symptomKeywords: ['thermostat','not responding','display','screen','blank','control','won\'t turn on','settings','schedule','not calling','no call'],
    symptomTags: ['thermostat issue'],
    safetyFlags: [],
    followUpQuestions: [
      'Is the thermostat display blank/off, showing an error code, or does it display normally but the system still won\'t respond?',
      'Is this a new thermostat installation, or has it been working and recently stopped?'
    ],
    suggestedParts: ['Replacement thermostat', 'Low-voltage thermostat wire (18/5 or 18/8)', 'C-wire adapter kit'],
    likelyCauses: [
      {
        name: 'Dead Batteries or Power Issue',
        confidence: 'High',
        explanation: 'Battery-powered thermostats lose their low-battery indicator over time, then suddenly go blank. Hardwired thermostats may lose power from a blown low-voltage fuse at the furnace.',
        nextChecks: [
          'Check if the thermostat runs on batteries — replace with fresh AA or AAA.',
          'If hardwired — go to the furnace/air handler and check the 3-5 amp low-voltage fuse on the control board.',
          'Check for 24V between R and C terminals at the thermostat wiring.',
          'Verify C-wire (common) is connected — smart thermostats won\'t power without it.',
          'Check transformer at air handler — should output 24–28V AC between R and C.'
        ],
        suggestedParts: ['Batteries (AA or AAA)', 'Low-voltage fuse (3A, 5A)', 'C-wire adapter if no C-wire present']
      },
      {
        name: 'Incorrect Wiring or Loose Connection',
        confidence: 'High',
        explanation: 'A loose wire, wrong terminal assignment, or missing C-wire is the most common cause of thermostat problems after replacement or after a technician has been in the system.',
        nextChecks: [
          'Remove thermostat from wall — check that all wires are firmly seated in terminals.',
          'Photograph wiring before touching anything.',
          'Common terminal assignments: R=24V power, C=common, Y=cooling, G=fan, W=heating, O/B=heat pump reversing valve.',
          'Test each wire for 24V using multimeter with system calling.',
          'Check for shorted wires that may have blown the control board fuse.'
        ],
        suggestedParts: ['18/5 or 18/8 thermostat wire', 'Wire staples or fish tape for runs', 'Replacement terminal block']
      },
      {
        name: 'Failed Thermostat or Incompatibility',
        confidence: 'Medium',
        explanation: 'Smart or programmable thermostats may be incompatible with certain heat pump systems, two-stage equipment, or systems without a C-wire. Older mechanical thermostats simply fail over time.',
        nextChecks: [
          'Check thermostat compatibility tool (manufacturer website) against equipment model.',
          'Heat pump systems require a thermostat with O/B reversing valve control.',
          'Two-stage systems need thermostats with Y1/Y2 and W1/W2 terminals.',
          'Test by temporarily wiring a known-good thermostat as a substitute.',
          'Check for firmware updates on smart thermostats that may resolve control issues.'
        ],
        suggestedParts: ['Compatible replacement thermostat', 'C-wire power adapter kit', 'Thermostat wire (if new run needed)']
      }
    ]
  },
  {
    id: 'carrier-defrost-test',
    title: 'Carrier Defrost Speed-up Procedure',
    brand: 'carrier',
    unitTypes: ['heat pump', 'condenser'],
    symptomKeywords: ['carrier', 'defrost', 'speedup', 'pins', 'dft', 'jumper', 'force defrost'],
    symptomTags: ['won\'t start'],
    safetyFlags: ['electrical'],
    followUpQuestions: [
      'Is the defrost thermostat closed or jumpered? (Pins must see a closed circuit to trigger).',
      'How long have the pins been shorted? (90-min interval requires ~21 seconds).'
    ],
    suggestedParts: ['Defrost control board', 'Defrost thermostat', 'Jumper wire kit'],
    likelyCauses: [
      {
        name: 'Manual Defrost Force (Speed-up)',
        confidence: 'High',
        explanation: 'CAUTION: UNIT DAMAGE HAZARD. This procedure speeds up the defrost timer by a factor of 256 for field testing. If pins are shorted to other terminals, the board will fail.',
        nextChecks: [
          'Jumper the DFT input to simulate a closed defrost thermostat.',
          'Short the speed-up pins and remove the short immediately when the unit shifts.',
          'Check for 24v between C and W2 during the cycle.',
          'Verify the defrost thermostat opens at ~65°F.'
        ],
        suggestedParts: ['Carrier OEM Defrost Board']
      },
      {
        name: 'Defrost Thermostat (DFT) Stuck Open',
        confidence: 'High',
        explanation: 'If the DFT is open, the speed-up pins will not initiate a defrost cycle. The board requires a closed circuit from the thermostat to prove the coil is cold enough to need defrosting.',
        nextChecks: [
          'Measure continuity across DFT leads while coil is below 30°F.',
          'If open while iced, the thermostat is defective.',
          'Check for loose spade connectors at the DFT board terminals.'
        ],
        suggestedParts: ['Defrost Thermostat (DFT)']
      },
      {
        name: 'Defrost Board Logic Failure',
        confidence: 'Medium',
        explanation: 'The control board may fail to recognize the shorted pins or fail to energize the reversing valve and outdoor fan relay during the test.',
        nextChecks: [
          'Verify 24V power at the R and C terminals of the board.',
          'Check for burnt traces or insect nests on the back of the PCB.',
          'Ensure the 30, 60, or 90-minute jumper is securely seated.'
        ],
        suggestedParts: ['Carrier OEM Defrost Board']
      }
    ]
  },
  {
    id: 'carrier-filter-drier-specs',
    title: 'Carrier Filter Drier Requirements',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'package unit'],
    symptomKeywords: ['carrier', 'filter drier', 'puron', '72 hours', 'suction line', 'liquid line'],
    symptomTags: ['no cool'],
    safetyFlags: ['refrigerant-handling'],
    followUpQuestions: [
      'Is this a new installation or a system repair?',
      'Has a suction line filter drier been left in the system for more than 72 hours?'
    ],
    suggestedParts: ['Liquid-line filter drier (600 psig rated)', 'Suction-line filter drier'],
    likelyCauses: [
      {
        name: 'Improper Filter Drier Usage',
        confidence: 'High',
        explanation: 'Carrier Puron (R-410A) systems require driers with a 600 psig rating. Using an older R-22 rated drier can result in a catastrophic shell failure due to higher operating pressures.',
        nextChecks: [
          'Check the psig rating stamped on the drier shell.',
          'Verify it is a liquid-line drier and not a suction-line drier installed backwards.',
          'Confirm no moisture entered the lineset during open-air brazing.'
        ],
        suggestedParts: ['Carrier approved Liquid Line Drier (600 psig)']
      },
      {
        name: 'Suction Drier Left in Circuit > 72 Hours',
        confidence: 'High',
        explanation: 'Carrier guidelines strictly state suction line driers are for temporary cleanup only. Leaving them in longer than 72 hours leads to a high pressure drop and potential compressor oil starvation.',
        nextChecks: [
          'Check the install date on the suction drier label.',
          'Measure pressure drop across the drier; if > 2 psig, it is restricted.',
          'Schedule a follow-up to remove the drier and install a permanent liquid line drier.'
        ],
        suggestedParts: ['Replacement Suction Drier', 'Copper Couplings']
      },
      {
        name: 'Drier Damaged During Brazing',
        confidence: 'Medium',
        explanation: 'Failure to wrap the filter drier in a wet cloth during installation can damage the internal desiccant or the spring-loaded bypass, releasing debris into the TXV.',
        nextChecks: [
          'Look for scorched paint or discoloration on the drier body.',
          'Check for restricted flow/high subcooling at the liquid line.',
          'Inspect the TXV screen for desiccant beads or soot.'
        ],
        suggestedParts: ['Carrier approved Liquid Line Drier', 'Hard shutoff Puron TXV']
      }
    ]
  },
  {
    id: 'carrier-puron-txv',
    title: 'Carrier Puron (R-410A) TXV Requirements',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'mini split'],
    symptomKeywords: ['carrier', 'puron', 'txv', 'r-22', 'metering device', 'hard shutoff'],
    symptomTags: ['no cool', 'ice buildup'],
    safetyFlags: ['refrigerant-handling'],
    followUpQuestions: [
      'Is the indoor unit original to the system or was it part of an R-22 conversion?',
      'Is there ice forming on the suction line or evaporator coil?'
    ],
    suggestedParts: ['Hard shutoff Puron TXV', 'R-410A Refrigerant'],
    likelyCauses: [
      {
        name: 'Incompatible Metering Device',
        confidence: 'High',
        explanation: 'Carrier Puron systems require a hard shutoff TXV. Using an R-22 TXV or a fixed piston will cause improper superheat and likely compressor floodback or starvation.',
        nextChecks: [
          'Verify the TXV model number specifically mentions R-410A or Puron.',
          'Ensure the piston (if used in older coils) has been removed before TXV installation.',
          'Check for 500 micron vacuum prior to recharging.'
        ],
        suggestedParts: ['Carrier Hard Shutoff TXV Kit']
      },
      {
        name: 'TXV Sensing Bulb Misplacement',
        confidence: 'High',
        explanation: 'If the sensing bulb is not at the 10 or 2 o\'clock position on the suction line, or is not insulated, it will misread the suction temp and cause the TXV to hunt or stay wide open.',
        nextChecks: [
          'Check bulb position on the suction header.',
          'Ensure bulb is clamped tightly to clean, bare copper (not over insulation).',
          'Verify the bulb is fully wrapped in insulation to prevent interference from ambient air.'
        ],
        suggestedParts: ['TXV Bulb Straps', 'Thumb Gum / Insulation tape']
      },
      {
        name: 'Internal TXV Contamination',
        confidence: 'Medium',
        explanation: 'Puron systems use POE oil, which is a powerful solvent. It can loosen debris or moisture-induced sludge that clogs the fine orifice of the hard-shutoff TXV.',
        nextChecks: [
          'Check for erratic superheat readings (hunting).',
          'Perform a "tap test" on the valve body to see if flow resumes.',
          'Inspect the liquid line drier—if it wasn\'t replaced with the TXV, it may be the source of debris.'
        ],
        suggestedParts: ['Carrier Hard Shutoff TXV', 'Liquid Line Drier']
      }
    ]
  },
  {
    id: 'low-ambient-lockout',
    title: 'AC Shuts Down in Cold Weather',
    brand: 'carrier',
    unitTypes: ['split system', 'condenser', 'package unit'],
    symptomKeywords: ['carrier', 'cold outside', 'winter cooling', 'low ambient', 'trips in cold', 'shuts off after 3 minutes', '55 degrees', 'low pressure switch'],
    symptomTags: ['no cool'],
    safetyFlags: ['electrical'],
    followUpQuestions: [
      'Is the outdoor temperature below 55°F (12.7°C)?',
      'Does the unit run for exactly 3 minutes before shutting down, or does it trip immediately?'
    ],
    suggestedParts: ['Winter Start Control kit', 'Wind Baffle', '4-inch support feet/risers', 'Low Ambient Pressure Switch'],
    likelyCauses: [
      {
        name: 'Missing Winter Start Control',
        confidence: 'High',
        explanation: 'In temperatures below 55°F, the low-pressure switch may trip before the system stabilizes. The Winter Start Control bypasses this switch for the first 3 minutes of operation.',
        nextChecks: [
          'Verify outdoor ambient temperature is below 55°F.',
          'Check if a Winter Start Control (KSAWS) is installed in the control box.',
          'Observe if the system trips on low pressure within the first 180 seconds.'
        ],
        suggestedParts: ['Winter Start Control (KSAWS0101AAA)']
      },
      {
        name: 'Missing Wind Baffles or Unit Risers',
        confidence: 'Medium',
        explanation: 'Carrier requires wind baffles for cooling below 55°F. Additionally, 4-inch support feet are REQUIRED when baffles are used to ensure proper airflow for moderate ambient temps.',
        nextChecks: [
          'Inspect the outdoor unit for 20 GA steel wind baffles.',
          'Check the base—is it raised 4 inches off the pad on risers?',
          'Verify airflow is not being short-circuited by the baffle plates.'
        ],
        suggestedParts: ['Wind Baffle assembly', '4-in support feet']
      },
      {
        name: 'Faulty Low Pressure Switch',
        confidence: 'Medium',
        explanation: 'On AC-only units, a weak low-pressure switch may open prematurely in cold weather. Note: Heat Pumps use a loss-of-charge switch instead, which shouldn\'t cause this nuisance trip.',
        nextChecks: [
          'Confirm if the unit is a Heat Pump (which shouldn\'t have this issue) or AC-only.',
          'Measure pressure when the switch opens; compare to the part\'s PSI rating.',
          'Check for a slow refrigerant leak that only drops below the threshold in cold weather.'
        ],
        suggestedParts: ['Low Pressure Switch', 'Loss of Charge Switch']
      }
    ]
  },
  {
    id: 'cabinet-vibration-noise',
    title: 'Cabinet or Louver Vibration',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'condenser'],
    symptomKeywords: ['carrier', 'rattling', 'vibrating', 'buzzing', 'metal noise', 'louver noise', 'shaking panel', 'clattering'],
    symptomTags: ['strange noise'],
    safetyFlags: ['electrical'],
    followUpQuestions: [
      'Does the noise stop if you press your hand against the side louvers?',
      'Was the unit recently shipped or moved, or did the noise start after a recent service?'
    ],
    suggestedParts: ['Louver spacers', 'Panel screws', 'Vibration isolators'],
    likelyCauses: [
      {
        name: 'Missing or Dislodged Louver Spacers',
        confidence: 'High',
        explanation: 'Deluxe 4-sided units employ one louver spacer on each of the four sides. These must be trapped between the coil surface and louver at the center of each side to prevent movement.',
        nextChecks: [
          'Check all four sides of the coil for the notched spacer blocks.',
          'Look in the base pan for spacers that may have fallen out during shipment.',
          'Manually re-seat any dislodged spacers (refer to Fig. 3 in manual).'
        ],
        suggestedParts: ['Carrier Louver Spacers (A11380a)']
      },
      {
        name: 'Improper Cabinet Reassembly',
        confidence: 'High',
        explanation: 'Removing the top cover can damage grill panels or corner posts. If the screws holding the top cover to the louver panels aren\'t tightened, the unit will rattle significantly.',
        nextChecks: [
          'Verify all screws are reinstalled in the top-to-louver joints.',
          'Check the electrical control panel screws at the top and base pan.',
          'Ensure no tool or belt-buckle damage to the top cover is causing "oil-canning" noise.'
        ],
        suggestedParts: ['Replacement sheet metal screws', 'Top Cover']
      },
      {
        name: 'Fan Motor Vibration',
        confidence: 'Medium',
        explanation: 'If the nuts securing the fan motor to the top cover are loose, or the fan blade is out of balance, the entire top assembly will vibrate against the cabinet side panels.',
        nextChecks: [
          'Check the nuts holding the motor to the top cover assembly.',
          'Verify the fan rotates freely without hitting the grill or louvers.',
          'Inspect the fan blade for chips or build-up that causes imbalance.'
        ],
        suggestedParts: ['Motor mounting nuts', 'Carrier Fan Blade']
      }
    ]
  },
  {
    id: 'carrier-aluminum-wiring-fault',
    title: 'Aluminum Branch Circuit Failure',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'condenser', 'package unit'],
    symptomKeywords: ['carrier', 'aluminum wire', 'voltage drop', 'corrosion', 'burnt wire', 'al/cu', 'flickering'],
    symptomTags: ['won\'t start', 'trips breaker'],
    safetyFlags: ['electrical', 'high-voltage', 'fire-risk'],
    followUpQuestions: [
      'Is the wiring between the service panel and the disconnect aluminum?',
      'Are the connectors at the disconnect marked with "Al/Cu" and a UL symbol?'
    ],
    suggestedParts: ['UL-approved Al/Cu connectors', 'Pentrox A corrosion inhibitor', 'Copper whip (disconnect to unit)'],
    likelyCauses: [
      {
        name: 'Incompatible Wire Connectors',
        confidence: 'High',
        explanation: 'Using standard copper connectors on aluminum branch circuits causes galvanic corrosion. Carrier requires UL-approved Al/Cu connectors for all aluminum-to-copper transitions.',
        nextChecks: [
          'Inspect connectors at the disconnect; look for the "Al/Cu" stamp.',
          'Check for "brush-scratching" preparation and Pentrox A coating on aluminum strands.',
          'Verify only copper wire is used between the unit disconnect and the unit itself (aluminum is prohibited for the final whip).'
        ],
        suggestedParts: ['UL-approved Al/Cu lugs', 'Pentrox A']
      },
      {
        name: 'Excessive Voltage Drop',
        confidence: 'Medium',
        explanation: 'Aluminum wire must be sized correctly to ensure the voltage drop between the service panel and the unit does not exceed 2% of the rated voltage.',
        nextChecks: [
          'Measure voltage at the service panel and compare to the voltage at the unit disconnect under load.',
          'Verify wire gauge has the current capacity of the specified copper equivalent.',
          'Ensure no strands were cut off to fit the wire into a smaller connector.'
        ],
        suggestedParts: ['Correct-gauge aluminum or copper branch wiring']
      },
      {
        name: 'Loose Terminal Connections',
        confidence: 'High',
        explanation: 'Aluminum expands and contracts more than copper. Connections must be re-checked for tightness after the unit has reached operating temperatures.',
        nextChecks: [
          'Power off and check torque on all field-installed lugs.',
          'Look for signs of heat (discolored insulation) at the branch circuit terminals.',
          'Verify connections are completely covered if exposed to moisture to prevent electrochemical action.'
        ],
        suggestedParts: ['Replacement disconnect block']
      }
    ]
  },
  {
    id: 'carrier-contactor-capacitor-fault',
    title: 'Contactor or Run Capacitor Failure',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'condenser'],
    symptomKeywords: ['carrier', 'contactor', 'capacitor', 'mfd', '2650', 'amps', 'coil', 'humming'],
    symptomTags: ['won\'t start'],
    safetyFlags: ['electrical', 'high-voltage'],
    followUpQuestions: [
      'Do you hear the outdoor unit humming but the fan or compressor isn\'t spinning?',
      'Is the capacitor top bulging or leaking fluid?'
    ],
    suggestedParts: ['Dual run capacitor', 'Single-pole contactor', '15,000-ohm resistor (for discharging)'],
    likelyCauses: [
      {
        name: 'Failed Run Capacitor',
        confidence: 'High',
        explanation: 'Carrier specifies that a capacitor must be replaced if it is not within ±10% of its rated value. Capacitors are phase-shifting devices required to start single-phase motors.',
        nextChecks: [
          'Power off and discharge capacitor with a 15,000-ohm, 2-watt resistor.',
          'Use the manual formula: Capacitance (mfd) = (2650 * amps) / volts.',
          'Check for bulging, dents, or leaks; replace immediately if found.',
          'On an analog ohmmeter (R x 10k), check for 0 resistance (shorted) or no movement (open).'
        ],
        suggestedParts: ['Carrier Dual Run Capacitor']
      },
      {
        name: 'Contactor Coil Failure',
        confidence: 'High',
        explanation: 'The contactor coil requires 20V to 30V AC to pull in. If voltage is present but the contactor does not engage, the coil is defective.',
        nextChecks: [
          'With power off, check coil continuity with an ohmmeter (low resistance is normal).',
          'With thermostat calling, verify 24VAC at the coil terminals.',
          'Check if contacts move freely or are physically stuck/melted.'
        ],
        suggestedParts: ['Carrier 24V Contactor']
      },
      {
        name: 'Pitted or Burnt Contacts',
        confidence: 'Medium',
        explanation: 'Severe burning or arcing on contact points increases resistance, preventing high-voltage power from reaching the compressor.',
        nextChecks: [
          'With power off and contacts manually depressed, check for ~0 ohms across poles.',
          'Visually inspect contact surfaces for black pitting or "welding."',
          'Verify 1 side of the line is energized on single-pole contactor models.'
        ],
        suggestedParts: ['Single-pole or Double-pole contactor']
      }
    ]
  },
  {
    id: 'carrier-start-assist-fault',
    title: 'Start Assist / PTC Thermistor Failure',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'condenser'],
    symptomKeywords: ['carrier', 'ptc', 'start assist', 'thermistor', 'hard start', '10 minutes', 'beige'],
    symptomTags: ['won\'t start'],
    safetyFlags: ['electrical'],
    followUpQuestions: [
      'Does the compressor try to start and then trip after a few seconds?',
      'Has the unit been off for at least 10 minutes before your last start attempt?'
    ],
    suggestedParts: ['PTC Start Thermistor', 'Hard start kit', 'Bleed resistor'],
    likelyCauses: [
      {
        name: 'Defective PTC Start Thermistor',
        confidence: 'High',
        explanation: 'The PTC provides a starting boost. A good thermistor should measure 100-180% of its ohm rating. For a 12.5-ohm (beige) device, it should read 12.5-22.5 ohms.',
        nextChecks: [
          'Power off and remove PTC from the unit.',
          'Wait 10 minutes for it to cool to ambient temperature.',
          'Measure resistance; if >200% of rating or significantly lower, it is defective.',
          'Inspect for burnt smell or cracked casing.'
        ],
        suggestedParts: ['12.5-ohm PTC Thermistor (Beige)']
      },
      {
        name: 'Insufficient Cooling Time (Short Cycle)',
        confidence: 'Medium',
        explanation: 'PTC devices heat up to increase resistance and remove themselves from the circuit. If the off-cycle is too short, the device cannot cool down and loses its effectiveness as a start device.',
        nextChecks: [
          'Check for a missing or failed Cycle Protector delay.',
          'Verify the thermostat is not short-cycling the system.',
          'Allow the unit to sit for 10 minutes and attempt a restart.'
        ],
        suggestedParts: ['Cycle Protector relay']
      },
      {
        name: 'Bleed Resistor Interference',
        confidence: 'Low',
        explanation: 'If a bleed resistor is wired across the start capacitor and not disconnected during testing, it will cause erroneous ohmmeter readings.',
        nextChecks: [
          'Disconnect the bleed resistor before applying an ohmmeter to the start capacitor.',
          'Check if the resistor is cracked or overheated.'
        ],
        suggestedParts: ['Replacement bleed resistor']
      }
    ]
  },
  {
    id: 'carrier-pressure-switch-trip',
    title: 'Puron Pressure Switch Lockout',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'condenser'],
    symptomKeywords: ['carrier', 'puron', 'pink stripe', 'high pressure', 'low pressure', '610 psig', '50 psig', 'loss of charge'],
    symptomTags: ['short cycling', 'no cool'],
    safetyFlags: ['refrigerant-handling', 'electrical'],
    followUpQuestions: [
      'Do the pressure switch wires have a pink stripe?',
      'Is the outdoor fan motor running when the system cuts out?'
    ],
    suggestedParts: ['Puron High Pressure Switch', 'Puron Low Pressure Switch', 'Loss of Charge Switch'],
    likelyCauses: [
      {
        name: 'Low Pressure Trip (AC Only)',
        confidence: 'High',
        explanation: 'The Puron low-pressure switch opens at 50 psig. This is usually caused by a loss of charge, a severely dirty air filter, or failed indoor blower motor.',
        nextChecks: [
          'Check for continuity across the switch with power off (should be closed).',
          'Verify suction pressure is above 50 psig (Puron) or 27 psig (R-22).',
          'Look for the pink stripe on wires to ensure the correct Puron-rated switch is installed.'
        ],
        suggestedParts: ['Low Pressure Switch (50 psig)']
      },
      {
        name: 'High Pressure Trip (Dirty Coil)',
        confidence: 'High',
        explanation: 'The Puron high-pressure switch opens at 610 or 670 psig. This is typically caused by a dirty condenser coil, fan motor failure, or air re-circulation.',
        nextChecks: [
          'Inspect the condenser coil for debris or grass clippings.',
          'Verify the switch closes at 420-470 psig.',
          'Check for a failed condenser fan motor or a bad fan capacitor.'
        ],
        suggestedParts: ['High Pressure Switch (610-670 psig)']
      },
      {
        name: 'Loss of Charge Trip (Heat Pump)',
        confidence: 'Medium',
        explanation: 'On heat pumps, the loss of charge switch is located on the liquid line. It opens at 23 psig (Puron) or 7 psig (R-22). This protects the compressor during heating mode when the liquid line acts as the low side.',
        nextChecks: [
          'Confirm system charge levels.',
          'Verify continuity across the liquid line switch.',
          'On 2-stage units, check the control board logic which is designed to ignore trips during defrost.'
        ],
        suggestedParts: ['Loss of Charge Switch (23 psig)']
      }
    ]
  },
  {
    id: 'carrier-cch-tdr-fault',
    title: 'Heater or Blower Delay Failure',
    brand: 'carrier',
    unitTypes: ['split system', 'heat pump', 'furnace'],
    symptomKeywords: ['carrier', 'crankcase heater', 'tdr', '90 seconds', 'migration', 'flooded start', 'blower continuous', 'single pole'],
    symptomTags: ['no cool', 'strange noise'],
    safetyFlags: ['electrical', 'high-voltage'],
    followUpQuestions: [
      'Does the indoor blower run continuously even when the fan switch is set to AUTO?',
      'Do you hear a loud clunking or grinding sound from the compressor only on startup?'
    ],
    suggestedParts: ['Time Delay Relay (TDR)', 'Crankcase Heater (CCH)', 'Ambient Temp Switch'],
    likelyCauses: [
      {
        name: 'Failed Time Delay Relay (TDR)',
        confidence: 'High',
        explanation: 'The TDR keeps the indoor blower running for 90 seconds after shutdown. If the blower runs continuously in AUTO mode, the solid-state TDR is likely shorted and defective.',
        nextChecks: [
          'Verify the fan relay is receiving 24V from the TDR.',
          'Check if the TDR resets when the thermostat closes again.',
          'Confirm the TDR is drawing approximately 0.5 amps.'
        ],
        suggestedParts: ['Carrier 90-second TDR']
      },
      {
        name: 'Open Crankcase Heater (CCH)',
        confidence: 'High',
        explanation: 'The CCH prevents refrigerant migration to the compressor shell. If it fails, liquid refrigerant can cause a "flooded start" that damages the compressor. On single-pole contactors, it is wired in series with the compressor run windings.',
        nextChecks: [
          'With power off, check for an open circuit (infinity ohms) across heater leads.',
          'Carefully feel the area around the heater for warmth (only if system hasn\'t just run).',
          'On 460V units, check the CCH Ambient Switch; it should be closed if the temperature is below 65°F.'
        ],
        suggestedParts: ['Carrier Crankcase Heater']
      },
      {
        name: 'Failed CCH Ambient Temp Switch',
        confidence: 'Medium',
        explanation: 'On 460V units, the CCH is controlled by a relay and an ambient switch. If the switch stays open below 65°F, the heater will never energize, leading to condensation in the compressor.',
        nextChecks: [
          'Check if the OD ambient is below 65°F.',
          'Test for 24V power from the indoor transformer R & C leads to the CCH relay coil.',
          'Check if the relay stays energized even when the ambient is above 85°F.'
        ],
        suggestedParts: ['Ambient Temperature Switch']
      }
    ]
  }
];

/* ============================================================
   ── SECTION: diagnosticEngine.ts ──────────────────────────
   ============================================================ */

function matchCases(symptomText, selectedTags, unitType, brand) {
  const text = [symptomText, brand].filter(Boolean).join(' ').toLowerCase();
  const scores = HVAC_CASES.map(c => {
    let score = 0;
    // Keyword match in symptom text
    c.symptomKeywords.forEach(kw => {
      if (text.includes(kw.toLowerCase())) score += 3;
    });
    // Tag match
    c.symptomTags.forEach(tag => {
      if (selectedTags.includes(tag)) score += 5;
    });
    // Unit type match
    if (unitType && c.unitTypes.includes(unitType)) score += 2;
    return { case: c, score };
  });

  scores.sort((a, b) => b.score - a.score);
  const best = scores[0];
  if (!best || best.score === 0) return null;
  return best.case;
}

function runDiagnostic(unitType, brand, model, symptomText, selectedTags) {
  const matched = matchCases(symptomText, selectedTags, unitType, brand);
  if (!matched) return null;

  const causes = matched.likelyCauses.slice(0, 3);
  const summary = buildSummary(unitType, brand, model, symptomText, selectedTags, matched);

  return {
    caseTitle: matched.title,
    summary,
    causes,
    safetyFlags: matched.safetyFlags,
    followUpQuestions: matched.followUpQuestions,
    suggestedParts: matched.suggestedParts
  };
}

function buildSummary(unitType, brand, model, symptomText, tags, matched) {
  const unitLabel = unitType ? unitType.charAt(0).toUpperCase() + unitType.slice(1) : 'Unit';
  const brandModel = [brand, model].filter(Boolean).join(' ');
  const tagLabel = tags.length > 0 ? tags.join(', ') : '';
  let desc = `Diagnosed: ${matched.title}`;
  if (brandModel) desc += ` on ${brandModel}`;
  if (unitType) desc += ` (${unitLabel})`;
  if (tagLabel) desc += `. Reported symptoms: ${tagLabel}.`;
  return desc;
}

/* ============================================================
   ── SECTION: Components ─────────────────────────────────────
   ============================================================ */

// ── SafetyAlert ──────────────────────────────────────────────
const SAFETY_INFO = {
  'electrical':          { label: '⚡ Electrical Hazard',    msg: 'This job involves line-voltage electrical work. Disconnect and lock out power before opening any panels or touching components.' },
  'high-voltage':        { label: '⚡ High Voltage',         msg: 'Capacitors store lethal voltage even with power off. Safely discharge capacitors before handling.' },
  'refrigerant-handling':{ label: '❄️ Refrigerant',          msg: 'Refrigerant handling requires EPA 608 certification. Do not vent refrigerant — it is illegal and harmful.' },
  'combustion':          { label: '🔥 Combustion System',    msg: 'This job involves a gas-fired system. Verify gas is off before servicing burners, heat exchangers, or gas valves.' },
  'carbon-monoxide':     { label: '☠️ CO Risk',              msg: 'Furnace issues can cause carbon monoxide leaks. If CO detector alarms or occupants report symptoms, evacuate and call emergency services.' },
  'water-damage':        { label: '💧 Water & Electrical',   msg: 'Water near electrical components is a shock and short-circuit hazard. Verify power is off before working in wet areas.' },
  'fire-risk':           { label: '🔥 Fire Risk',            msg: 'Arcing connections, shorted wiring, or overloaded circuits can cause fire. Do not reset a breaker more than once without identifying the root cause.' }
};

function SafetyAlert({ flags }) {
  if (!flags || flags.length === 0) return null;
  return (
    <div className="bg-amber-50 border-l-4 border-amber-400 rounded-lg p-4 mb-4 fade-in">
      <div className="font-bold text-amber-800 text-sm mb-2 uppercase tracking-wide">⚠️ Safety Notes</div>
      <div className="space-y-2">
        {flags.map(f => {
          const info = SAFETY_INFO[f];
          if (!info) return null;
          return (
            <div key={f} className="text-sm">
              <span className="font-semibold text-amber-900">{info.label}: </span>
              <span className="text-amber-800">{info.msg}</span>
            </div>
          );
        })}
      </div>
    </div>
  );
}

// ── CauseCard ─────────────────────────────────────────────────
const CONFIDENCE_STYLE = {
  'High':   'bg-red-100 text-red-700 border-red-200',
  'Medium': 'bg-yellow-100 text-yellow-700 border-yellow-200',
  'Low':    'bg-gray-100 text-gray-600 border-gray-200'
};
const CONFIDENCE_BAR = {
  'High': 'w-full bg-red-400',
  'Medium': 'w-2/3 bg-yellow-400',
  'Low': 'w-1/3 bg-gray-400'
};

function CauseCard({ cause, rank }) {
  const [open, setOpen] = useState(rank === 0);
  return (
    <div className="bg-white rounded-xl border border-gray-200 shadow-sm overflow-hidden mb-3 fade-in">
      <button
        className="w-full flex items-start gap-3 p-4 text-left focus:outline-none active:bg-gray-50"
        onClick={() => setOpen(o => !o)}
      >
        <div className="flex-shrink-0 w-8 h-8 rounded-full bg-[#0D1B2A] text-white flex items-center justify-center font-bold text-sm">
          {rank + 1}
        </div>
        <div className="flex-1 min-w-0">
          <div className="flex flex-wrap items-center gap-2 mb-1">
            <span className="font-semibold text-gray-900 text-[15px] leading-tight">{cause.name}</span>
            <span className={`text-xs font-bold px-2 py-0.5 rounded-full border ${CONFIDENCE_STYLE[cause.confidence]}`}>
              {cause.confidence} Confidence
            </span>
          </div>
          <div className="h-1 bg-gray-100 rounded-full w-24 mt-1">
            <div className={`h-1 rounded-full ${CONFIDENCE_BAR[cause.confidence]}`}></div>
          </div>
        </div>
        <span className="text-gray-400 text-lg flex-shrink-0 mt-1">{open ? '▲' : '▼'}</span>
      </button>

      {open && (
        <div className="px-4 pb-4 border-t border-gray-100 fade-in">
          <p className="text-gray-700 text-sm leading-relaxed mt-3 mb-3">{cause.explanation}</p>

          <div className="text-xs font-bold text-[#1A5C3A] uppercase tracking-wider mb-2">Next Checks to Run</div>
          <ol className="space-y-2">
            {cause.nextChecks.map((check, i) => (
              <li key={i} className="flex gap-3 text-sm text-gray-700">
                <span className="flex-shrink-0 w-5 h-5 rounded-full bg-[#6DC99A] text-white text-xs flex items-center justify-center font-bold mt-0.5">{i + 1}</span>
                <span className="leading-relaxed">{check}</span>
              </li>
            ))}
          </ol>

          {cause.suggestedParts && cause.suggestedParts.length > 0 && (
            <div className="mt-3 pt-3 border-t border-gray-100">
              <div className="text-xs font-bold text-gray-500 uppercase tracking-wider mb-2">Parts That May Be Needed</div>
              <div className="flex flex-wrap gap-2">
                {cause.suggestedParts.map((p, i) => (
                  <span key={i} className="text-xs bg-gray-100 text-gray-600 px-2 py-1 rounded-md border border-gray-200">{p}</span>
                ))}
              </div>
            </div>
          )}
        </div>
      )}
    </div>
  );
}

// ── SymptomChips ──────────────────────────────────────────────
const SYMPTOM_CHIPS = [
  'no cool','no heat','short cycling','won\'t start','weak airflow',
  'strange noise','water leak','ice buildup','trips breaker','thermostat issue'
];

function SymptomChips({ selected, onToggle }) {
  return (
    <div className="flex flex-wrap gap-2">
      {SYMPTOM_CHIPS.map(chip => {
        const isSelected = selected.includes(chip);
        return (
          <button
            key={chip}
            onClick={() => onToggle(chip)}
            className={`px-3 py-2 rounded-lg text-sm font-medium border transition-all duration-150 active:scale-95 ${
              isSelected
                ? 'bg-[#1A5C3A] text-white border-[#1A5C3A]'
                : 'bg-white text-gray-600 border-gray-300 hover:border-[#1A5C3A] hover:text-[#1A5C3A]'
            }`}
          >
            {chip}
          </button>
        );
      })}
    </div>
  );
}

// ── TroubleshootingForm ────────────────────────────────────────
const UNIT_TYPES = ['split system','furnace','condenser','heat pump','mini split','package unit'];

function TroubleshootingForm({ onResults }) {
  const [unitType, setUnitType] = useState('');
  const [brand, setBrand] = useState('');
  const [model, setModel] = useState('');
  const [symptom, setSymptom] = useState('');
  const [tags, setTags] = useState([]);
  const [error, setError] = useState('');
  const [loading, setLoading] = useState(false);

  const toggleTag = chip => setTags(t => t.includes(chip) ? t.filter(x => x !== chip) : [...t, chip]);

  const handleSubmit = () => {
    if (!symptom.trim() && tags.length === 0) {
      setError('Please describe the symptom or select at least one symptom chip.');
      return;
    }
    setError('');
    setLoading(true);
    setTimeout(() => {
      const result = runDiagnostic(unitType, brand, model, symptom, tags);
      setLoading(false);
      if (!result) {
        setError('No matching case found. Try describing the symptom differently or selecting a chip above.');
        return;
      }
      onResults(result);
    }, 600);
  };

  return (
    <div className="space-y-5">
      {/* Unit Type */}
      <div>
        <label className="block text-sm font-semibold text-gray-700 mb-2">Unit Type</label>
        <select
          value={unitType}
          onChange={e => setUnitType(e.target.value)}
          className="w-full text-base border border-gray-300 rounded-xl p-3 focus:outline-none focus:ring-2 focus:ring-[#1A5C3A] bg-white text-gray-700"
        >
          <option value="">Select unit type (optional)</option>
          {UNIT_TYPES.map(u => <option key={u} value={u}>{u.charAt(0).toUpperCase() + u.slice(1)}</option>)}
        </select>
      </div>

      {/* Brand + Model row */}
      <div className="grid grid-cols-2 gap-3">
        <div>
          <label className="block text-sm font-semibold text-gray-700 mb-2">Brand <span className="text-gray-400 font-normal">(optional)</span></label>
          <input
            type="text"
            value={brand}
            onChange={e => setBrand(e.target.value)}
            placeholder="e.g. Carrier, Lennox"
            className="w-full text-base border border-gray-300 rounded-xl p-3 focus:outline-none focus:ring-2 focus:ring-[#1A5C3A]"
          />
        </div>
        <div>
          <label className="block text-sm font-semibold text-gray-700 mb-2">Model # <span className="text-gray-400 font-normal">(optional)</span></label>
          <input
            type="text"
            value={model}
            onChange={e => setModel(e.target.value)}
            placeholder="e.g. 24ACC636"
            className="w-full text-base border border-gray-300 rounded-xl p-3 focus:outline-none focus:ring-2 focus:ring-[#1A5C3A]"
          />
        </div>
      </div>

      {/* Symptom textarea */}
      <div>
        <label className="block text-sm font-semibold text-gray-700 mb-2">Describe What's Happening</label>
        <textarea
          value={symptom}
          onChange={e => setSymptom(e.target.value)}
          placeholder="Describe what's happening (e.g. AC not cooling, outdoor unit running but warm air inside, started after storm)"
          rows={4}
          className="w-full text-base border border-gray-300 rounded-xl p-3 focus:outline-none focus:ring-2 focus:ring-[#1A5C3A] resize-none leading-relaxed"
        />
      </div>

      {/* Symptom chips */}
      <div>
        <label className="block text-sm font-semibold text-gray-700 mb-2">Quick Symptom Select</label>
        <SymptomChips selected={tags} onToggle={toggleTag} />
      </div>

      {error && <div className="text-red-600 text-sm bg-red-50 border border-red-200 rounded-lg p-3">{error}</div>}

      <button
        onClick={handleSubmit}
        disabled={loading}
        className="w-full bg-[#1A5C3A] hover:bg-[#145030] text-white font-bold text-lg py-4 rounded-xl transition-all duration-150 active:scale-95 disabled:opacity-60 disabled:cursor-not-allowed shadow-sm"
      >
        {loading ? (
          <span className="flex items-center justify-center gap-2">
            <svg className="animate-spin h-5 w-5" viewBox="0 0 24 24" fill="none">
              <circle className="opacity-25" cx="12" cy="12" r="10" stroke="currentColor" strokeWidth="4"/>
              <path className="opacity-75" fill="currentColor" d="M4 12a8 8 0 018-8v8z"/>
            </svg>
            Analyzing…
          </span>
        ) : 'Get Likely Fixes →'}
      </button>
    </div>
  );
}

// ── ResultsPanel ──────────────────────────────────────────────
function ResultsPanel({ result, onReset }) {
  return (
    <div className="fade-in space-y-4">
      {/* Summary */}
      <div className="bg-[#0D1B2A] rounded-xl p-4 text-white">
        <div className="text-xs font-bold text-[#6DC99A] uppercase tracking-wider mb-1">Diagnosis Summary</div>
        <div className="font-bold text-lg">{result.caseTitle}</div>
        <div className="text-sm text-white/60 mt-1 leading-relaxed">{result.summary}</div>
      </div>

      {/* Safety */}
      <SafetyAlert flags={result.safetyFlags} />

      {/* Causes */}
      <div>
        <div className="text-xs font-bold text-gray-500 uppercase tracking-wider mb-3">Top Likely Causes — Ranked</div>
        {result.causes.map((c, i) => <CauseCard key={i} cause={c} rank={i} />)}
      </div>

      {/* Suggested parts */}
      {result.suggestedParts && result.suggestedParts.length > 0 && (
        <div className="bg-gray-50 border border-gray-200 rounded-xl p-4">
          <div className="text-xs font-bold text-gray-500 uppercase tracking-wider mb-2">Suggested Part Categories</div>
          <div className="flex flex-wrap gap-2">
            {result.suggestedParts.map((p, i) => (
              <span key={i} className="text-sm bg-white border border-gray-300 text-gray-700 px-3 py-1.5 rounded-lg">{p}</span>
            ))}
          </div>
        </div>
      )}

      {/* Follow-up questions */}
      {result.followUpQuestions && result.followUpQuestions.length > 0 && (
        <div className="bg-blue-50 border border-blue-200 rounded-xl p-4">
          <div className="text-xs font-bold text-blue-700 uppercase tracking-wider mb-2">🔍 Follow-Up Diagnostic Questions</div>
          <ol className="space-y-2">
            {result.followUpQuestions.map((q, i) => (
              <li key={i} className="text-sm text-blue-900 leading-relaxed">
                <span className="font-bold">{i + 1}. </span>{q}
              </li>
            ))}
          </ol>
        </div>
      )}

      {/* Reset */}
      <button
        onClick={onReset}
        className="w-full border-2 border-[#1A5C3A] text-[#1A5C3A] font-bold py-4 rounded-xl text-lg hover:bg-green-50 transition-all active:scale-95"
      >
        ← Check Another Issue
      </button>

      <p className="text-center text-xs text-gray-400 leading-relaxed">
        Guidance only. Always follow proper HVAC safety procedures, local codes, and manufacturer instructions.
      </p>
    </div>
  );
}

// ── FeatureCards ──────────────────────────────────────────────
const FEATURES = [
  { icon: '🔍', title: 'Symptom to Diagnosis', desc: 'Type what\'s happening and get ranked likely causes instantly — no lookup tables, no guessing.' },
  { icon: '✅', title: 'Next Checks to Run', desc: 'Practical, field-ready troubleshooting steps you can follow on the job right now.' },
  { icon: '🏷️', title: 'Model-Aware Guidance', desc: 'Add unit details for more relevant results based on the specific equipment type.' },
  { icon: '⚠️', title: 'Safety Flags Built In', desc: 'Know immediately when a job involves electrical, refrigerant, combustion, or CO risk.' },
  { icon: '📱', title: 'Built for the Field', desc: 'Fast, mobile-first, no login required. Works on a phone with one bar of service.' }
];

function FeatureCards() {
  return (
    <section className="py-12 px-4 bg-white">
      <div className="max-w-3xl mx-auto">
        <div className="text-center mb-8">
          <div className="text-xs font-bold text-[#1A5C3A] uppercase tracking-widest mb-2">Why It Works</div>
          <h2 className="text-2xl font-bold text-[#0D1B2A] font-serif">Built for technicians, not managers</h2>
        </div>
        <div className="grid grid-cols-1 sm:grid-cols-2 gap-4">
          {FEATURES.map((f, i) => (
            <div key={i} className={`bg-gray-50 border border-gray-200 rounded-xl p-5 ${i === 4 ? 'sm:col-span-2' : ''}`}>
              <div className="text-2xl mb-2">{f.icon}</div>
              <div className="font-bold text-[#0D1B2A] mb-1">{f.title}</div>
              <div className="text-sm text-gray-600 leading-relaxed">{f.desc}</div>
            </div>
          ))}
        </div>
      </div>
    </section>
  );
}

// ── ExampleCases ──────────────────────────────────────────────
const EXAMPLES = [
  {
    title: 'AC not cooling — outdoor unit running',
    tags: ['no cool'],
    causes: ['Dirty air filter', 'Low refrigerant charge', 'Failed run capacitor'],
    checks: ['Check filter and replace if restricted', 'Check suction line temp — should be 40–55°F', 'Test capacitor µF vs label rating']
  },
  {
    title: 'Furnace starts then shuts off',
    tags: ['short cycling','no heat'],
    causes: ['Dirty flame sensor', 'Tripping high limit switch', 'Faulty pressure switch'],
    checks: ['Clean flame sensor with emery cloth', 'Check air filter — limit trips = airflow issue', 'Inspect pressure switch hose for cracks']
  },
  {
    title: 'Mini split leaking water',
    tags: ['water leak'],
    causes: ['Clogged condensate drain', 'Frozen coil thawing', 'Condensate pump failure'],
    checks: ['Clear drain line with shop vac from outdoor end', 'Check for ice on coil — switch to fan only', 'Test pump float by adding water to reservoir']
  }
];

function ExampleCases({ onTryExample }) {
  return (
    <section className="py-12 px-4 bg-gray-50 border-t border-gray-200">
      <div className="max-w-3xl mx-auto">
        <div className="text-center mb-8">
          <div className="text-xs font-bold text-[#1A5C3A] uppercase tracking-widest mb-2">Example Diagnoses</div>
          <h2 className="text-2xl font-bold text-[#0D1B2A] font-serif">See how it works</h2>
        </div>
        <div className="space-y-4">
          {EXAMPLES.map((ex, i) => (
            <div key={i} className="bg-white border border-gray-200 rounded-xl p-5 shadow-sm">
              <div className="font-bold text-[#0D1B2A] mb-2">{ex.title}</div>
              <div className="flex flex-wrap gap-1.5 mb-3">
                {ex.tags.map(t => <span key={t} className="text-xs bg-[#1A5C3A] text-white px-2 py-0.5 rounded-full">{t}</span>)}
              </div>
              <div className="text-xs font-bold text-gray-500 uppercase tracking-wider mb-1">Likely Causes</div>
              <div className="text-sm text-gray-700 mb-3">{ex.causes.join(' · ')}</div>
              <div className="text-xs font-bold text-gray-500 uppercase tracking-wider mb-1">First Checks</div>
              <ul className="space-y-1">
                {ex.checks.map((c, j) => (
                  <li key={j} className="text-sm text-gray-700 flex gap-2">
                    <span className="text-[#6DC99A] font-bold flex-shrink-0">→</span>{c}
                  </li>
                ))}
              </ul>
            </div>
          ))}
        </div>
      </div>
    </section>
  );
}

// ── EmailGate ──────────────────────────────────────────────────
function EmailGate({ onAccess }) {
  const [name, setName] = useState('');
  const [email, setEmail] = useState('');
  const [error, setError] = useState('');
  const [submitting, setSubmitting] = useState(false);

  const emailValid = v => /^[^\s@]+@[^\s@]+\.[^\s@]+$/.test(v);

  const handleSubmit = async () => {
    if (!name.trim()) { setError('Please enter your first name.'); return; }
    if (!emailValid(email)) { setError('Please enter a valid email address.'); return; }
    setError('');
    setSubmitting(true);
    // Store in localStorage so they don't have to re-enter
    localStorage.setItem('hvacgate_name', name.trim());
    localStorage.setItem('hvacgate_email', email.trim());
    try {
      const formData = new FormData();
      formData.append('name', name.trim());
      formData.append('email', email.trim());
      formData.append('source', 'HVAC Fix Finder — platformprepared.com');
      formData.append('submitted_at', new Date().toLocaleString('en-US', { timeZone: 'America/Los_Angeles' }) + ' PT');
      formData.append('_subject', 'New HVAC Fix Finder Lead — ' + name.trim());
      formData.append('_replyto', email.trim());
      formData.append('_captcha', 'false');
      await fetch('https://formsubmit.co/nate@gardpartners.com', {
        method: 'POST',
        body: formData
      });
    } catch (e) {
      // Fail silently — still grant access so the user isn't blocked
      console.warn('Lead capture failed:', e);
    }
    setSubmitting(false);
    onAccess(name.trim());
  };

  return (
    <div className="min-h-screen bg-[#0D1B2A] flex flex-col items-center justify-center px-4 py-12">
      {/* Logo */}
      <a href="/" className="flex items-center gap-2 mb-8">
        <svg width="36" height="36" viewBox="0 0 32 32" fill="none">
          <rect width="32" height="32" rx="6" fill="#0D1B2A"/>
          <rect x="1" y="21" width="30" height="3" rx="1" fill="#1A5C3A"/>
          <rect x="7" y="9" width="3" height="14" rx="1" fill="#1A5C3A"/>
          <rect x="22" y="9" width="3" height="14" rx="1" fill="#1A5C3A"/>
          <path d="M1 21 L8.5 9 Q16 15.5 23.5 9 L31 21" stroke="#6DC99A" strokeWidth="1.8" fill="none" strokeLinecap="round"/>
        </svg>
        <span className="text-white font-bold text-base tracking-wide">Platform Prepared</span>
      </a>

      <div className="w-full max-w-md bg-white rounded-2xl shadow-2xl p-8">
        {/* Badge */}
        <div className="flex justify-center mb-4">
          <span className="bg-[#1A5C3A]/10 text-[#1A5C3A] text-xs font-bold px-3 py-1 rounded-full uppercase tracking-widest">Free Tool</span>
        </div>

        <h1 className="text-2xl font-bold text-[#0D1B2A] text-center font-serif mb-1">HVAC Fix Finder</h1>
        <p className="text-gray-500 text-sm text-center mb-6 leading-relaxed">
          Describe your symptoms. Get ranked likely causes, next checks to run, and safety flags — in seconds.
        </p>

        <div className="space-y-3">
          <input
            type="text"
            value={name}
            onChange={e => setName(e.target.value)}
            onKeyDown={e => e.key === 'Enter' && handleSubmit()}
            placeholder="Your first name"
            className="w-full border border-gray-300 rounded-xl px-4 py-3 text-base focus:outline-none focus:ring-2 focus:ring-[#1A5C3A]"
          />
          <input
            type="email"
            value={email}
            onChange={e => setEmail(e.target.value)}
            onKeyDown={e => e.key === 'Enter' && handleSubmit()}
            placeholder="Your email address"
            className="w-full border border-gray-300 rounded-xl px-4 py-3 text-base focus:outline-none focus:ring-2 focus:ring-[#1A5C3A]"
          />
          {error && <div className="text-red-600 text-sm bg-red-50 border border-red-200 rounded-lg p-3">{error}</div>}
          <button
            onClick={handleSubmit}
            disabled={submitting}
            className="w-full bg-[#1A5C3A] hover:bg-[#145030] text-white font-bold py-4 rounded-xl text-lg transition-all active:scale-95 disabled:opacity-60"
          >
            {submitting ? 'Unlocking…' : 'Get Free Access →'}
          </button>
        </div>

        <p className="text-center text-xs text-gray-400 mt-4 leading-relaxed">
          No spam. We'll occasionally share HVAC ops tips and Platform Prepared updates. Unsubscribe anytime.
        </p>

        {/* Trust signals */}
        <div className="flex justify-center gap-4 mt-5 pt-5 border-t border-gray-100">
          {['8 Case Types','Field-Tested','Safety Flags Built In'].map(t => (
            <div key={t} className="text-center">
              <div className="text-xs text-gray-500">{t}</div>
            </div>
          ))}
        </div>
      </div>
    </div>
  );
}

// ── HVACFixFinderPage (main tool page) ─────────────────────────
function HVACFixFinderPage({ userName }) {
  const [result, setResult] = useState(null);
  const [showTool, setShowTool] = useState(false);
  const toolRef = useRef(null);

  const handleResults = r => {
    setResult(r);
    setTimeout(() => toolRef.current?.scrollIntoView({ behavior: 'smooth', block: 'start' }), 100);
  };

  const handleReset = () => {
    setResult(null);
    setTimeout(() => toolRef.current?.scrollIntoView({ behavior: 'smooth', block: 'start' }), 100);
  };

  const scrollToTool = () => {
    setShowTool(true);
    setTimeout(() => toolRef.current?.scrollIntoView({ behavior: 'smooth', block: 'start' }), 100);
  };

  return (
    <div className="min-h-screen bg-gray-50">
      {/* Nav */}
      <nav className="bg-[#0D1B2A] px-4 py-3 flex items-center justify-between sticky top-0 z-50 shadow-lg">
        <a href="/" className="flex items-center gap-2">
          <svg width="28" height="28" viewBox="0 0 32 32" fill="none">
            <rect width="32" height="32" rx="6" fill="#0D1B2A"/>
            <rect x="1" y="21" width="30" height="3" rx="1" fill="#1A5C3A"/>
            <rect x="7" y="9" width="3" height="14" rx="1" fill="#1A5C3A"/>
            <rect x="22" y="9" width="3" height="14" rx="1" fill="#1A5C3A"/>
            <path d="M1 21 L8.5 9 Q16 15.5 23.5 9 L31 21" stroke="#6DC99A" strokeWidth="1.8" fill="none" strokeLinecap="round"/>
          </svg>
          <span className="text-white font-bold text-sm">Platform Prepared</span>
        </a>
        <button
          onClick={scrollToTool}
          className="bg-[#1A5C3A] text-white text-sm font-bold px-4 py-2 rounded-lg active:scale-95 transition-all"
        >
          Try Tool
        </button>
      </nav>

      {/* Hero */}
      <section className="bg-[#0D1B2A] px-4 pt-12 pb-14 text-center">
        <div className="inline-block bg-[#6DC99A]/10 text-[#6DC99A] text-xs font-bold px-3 py-1 rounded-full uppercase tracking-widest mb-4 border border-[#6DC99A]/20">
          Free Field Tool
        </div>
        <h1 className="text-3xl sm:text-4xl font-bold text-white font-serif leading-tight mb-3 max-w-lg mx-auto">
          Diagnose HVAC problems faster in the field
        </h1>
        <p className="text-white/60 text-base leading-relaxed max-w-md mx-auto mb-8">
          Describe the symptoms, add the unit model, and get likely causes, next checks, and safety flags in seconds.
        </p>
        {userName && (
          <p className="text-[#6DC99A] text-sm mb-4">Welcome back, {userName}.</p>
        )}
        <button
          onClick={scrollToTool}
          className="bg-[#1A5C3A] hover:bg-[#145030] text-white font-bold text-lg px-8 py-4 rounded-xl transition-all active:scale-95 shadow-lg"
        >
          Try HVAC Fix Finder →
        </button>
      </section>

      {/* Tool section */}
      <section ref={toolRef} className="px-4 py-8 max-w-2xl mx-auto">
        <div className="bg-white rounded-2xl shadow-lg border border-gray-200 overflow-hidden">
          <div className="bg-[#1A5C3A] px-5 py-4">
            <div className="font-bold text-white text-lg">HVAC Fix Finder</div>
            <div className="text-white/70 text-sm">Describe the problem — get likely causes and next checks instantly</div>
          </div>
          <div className="p-5">
            {result
              ? <ResultsPanel result={result} onReset={handleReset} />
              : <TroubleshootingForm onResults={handleResults} />
            }
          </div>
        </div>
      </section>

      {/* Features */}
      <FeatureCards />

      {/* Examples */}
      <ExampleCases />

      {/* Footer CTA */}
      <section className="bg-[#0D1B2A] px-4 py-12 text-center">
        <div className="max-w-lg mx-auto">
          <div className="text-xs font-bold text-[#6DC99A] uppercase tracking-widest mb-3">Platform Prepared</div>
          <h2 className="text-2xl font-bold text-white font-serif mb-3">Need someone to build the operational infrastructure?</h2>
          <p className="text-white/60 text-sm leading-relaxed mb-6">
            We embed inside small service businesses post-acquisition and build the systems, processes, and AI tools that create lasting value.
          </p>
          <a
            href="https://platformprepared.com"
            className="inline-block bg-[#1A5C3A] text-white font-bold px-8 py-4 rounded-xl text-base hover:bg-[#145030] transition-all active:scale-95"
          >
            Learn About Platform Prepared →
          </a>
        </div>
      </section>

      {/* Disclaimer */}
      <div className="bg-gray-100 border-t border-gray-200 px-4 py-4 text-center">
        <p className="text-xs text-gray-400 leading-relaxed max-w-2xl mx-auto">
          Guidance only. Always follow proper HVAC safety procedures, manufacturer instructions, and applicable local codes. Work involving refrigerants requires EPA 608 certification. When in doubt, consult a licensed HVAC professional.
        </p>
      </div>
    </div>
  );
}

/* ============================================================
   ── SECTION: App Root ────────────────────────────────────────
   ============================================================ */
function App() {
  const [accessGranted, setAccessGranted] = useState(false);
  const [userName, setUserName] = useState('');

  useEffect(() => {
    // Check localStorage for returning users
    const savedName  = localStorage.getItem('hvacgate_name');
    const savedEmail = localStorage.getItem('hvacgate_email');
    if (savedName && savedEmail) {
      setUserName(savedName);
      setAccessGranted(true);
    }
  }, []);

  const handleAccess = (name) => {
    setUserName(name);
    setAccessGranted(true);
  };

  if (!accessGranted) return <EmailGate onAccess={handleAccess} />;
  return <HVACFixFinderPage userName={userName} />;
}

const root = ReactDOM.createRoot(document.getElementById('root'));
root.render(<App />);
</script>
</body>
</html>
